 const select=opts.sections||{};
 const include=id=>select[id]!==false;
 const all=[];
 const push=ch=>{if(include(ch.id))all.push(ch);};
 const plant=r.plant;
 const ass=buildAssessment(c,r,context.curves||{});
 let catalog=[];
 try{catalog=parseCatalog(context.catalogText||'');}catch{}
 const readiness=evaluateReadiness(c,r,context.curves||{},catalog,context.selections||{});
 const bad=readiness.statuses.filter(x=>!x.ok);
 const ch0=chapter('basis','01 设计基础与工况','DESIGN BASIS');
 paragraph(ch0,'计算类别：数据中心机电系统方案初算；导出结果是当前浏览器内参数及计算引擎状态的快照。');
 table(ch0,['设计条件','输入值'],[
 ['IT 计算功耗',`${nf(c.itKw)} kW`],['IT 负荷附加系数',nf(c.loadFactor,3)],['设计裕量系数',nf(c.reserveFactor,3)],['风冷 / 液冷承担比例',`${100-c.liquidPct}% / ${c.liquidPct}%`],['室外设计干球 / 湿球',`${nf(c.plantDryBulb)} / ${nf(c.plantWetBulb)} ℃`],['冷源方案',c.plantType===1?'水冷冷机 + 冷却塔':'风冷冷机'],['流量分配模型',c.topologyEnabled===2?'树状管网自由分流':c.topologyEnabled===1?'树状设计定比分流':'旧版分支设计点']]);
 alert(ch0,'内置 DEMO 曲线、示例管径内径、参考报价和假定天气为教学数据。本计算书不能替代厂家正式选型、规范审查或施工图计算。');push(ch0);

 const ch1=chapter('loads','02 冷负荷与风墙计算','THERMAL / AIR SIDE');
 explain(ch1,'Q_total = P_IT × K_load × K_margin',`${nf(c.itKw)} × ${nf(c.loadFactor,3)} × ${nf(c.reserveFactor,3)}`,`${nf(r.q)} kW`,'系数无量纲，功率 kW 以热负荷计；若已逐项统计其他热负荷，应防止重复附加。');
 explain(ch1,'Q_air = Q_total × (1 − 液冷比例)',`${nf(r.q)} × ${(1-c.liquidPct/100).toFixed(2)}`,`${nf(r.air)} kW`,'风冷热负荷');
 explain(ch1,'Q_liquid = Q_total × 液冷比例',`${nf(r.q)} × ${(c.liquidPct/100).toFixed(2)}`,`${nf(r.liq)} kW`,'液冷热负荷');
 explain(ch1,'V_air = 3600 × Q_air /(ρ_air × c_p,air × ΔT_air)',`3600 × ${nf(r.air)} / (${nf(c.airRho,3)} × ${nf(c.airCp,3)} × ${nf(c.airDt,2)})`,`${nf(r.airFlow)} m³/h`,'ρ kg/m³；c_p kJ/(kg·K)；3600 为 s/h。');
 line(ch1,'风墙配置',`${c.wallRun} 用 ${c.wallStandby} 备；单台额定风量 ${nf(c.wallRate,0)} m³/h；单台额定显冷 ${nf(c.wallSensibleRate)} kW`);
 explain(ch1,'Q_sensible,wall = ρ × c_p × V_air / 3600 × ΔT',`${nf(c.airRho,3)} × ${nf(c.airCp,3)} × ${nf(r.airPerUnit)} / 3600 × ${nf(c.airDt,2)}`,`${nf(r.wallSensiblePerUnit)} kW/台`,'空气侧显冷；不含潜热，不等于风机输入功率。');
 line(ch1,'运行 / 单机故障后显冷能力',`${nf(r.wallSensibleAvailable)} / ${nf(r.wallFailureSensibleAvailable)} kW；显冷利用率 ${nf(r.wallSensibleUtil*100,1)}%`);
 explain(ch1,'P_fan = (V_air/3600)×ΔP/(1000η)',`(${nf(r.airFlow)}/3600)×${nf(c.wallPressure)}/(1000×${nf(c.wallEff,2)})`,`${nf(r.fanKw)} kW`,'理论风机功率，不包括电机变频综合效率、盘管实际阻力随流量变化。');push(ch1);

 if(r.liq>0){const ch2=chapter('cdu','03 CDU 与两侧介质计算','LIQUID COOLING');
 line(ch2,'CDU 配置',`${c.cduRun} 用 ${c.cduStandby} 备；单台名义 ${nf(c.cduRate)} kW`);
 line(ch2,'CDU 额定热容量利用率',`${nf(r.cduUtil*100,1)}%`);
 explain(ch2,'V_primary = 3600 × Q_liquid /(ρ_p×c_p,p×ΔT_p)',`3600 × ${nf(r.liq)} / (${nf(c.pRho,1)} × ${nf(c.pCp,3)} × ${nf(c.primaryDt,2)})`,`${nf(r.primaryFlow)} m³/h`,'CDU 一次侧；冷冻水侧。');
 explain(ch2,'V_secondary = 3600 × Q_liquid /(ρ_s×c_p,s×ΔT_s)',`3600 × ${nf(r.liq)} / (${nf(c.sRho,1)} × ${nf(c.sCp,3)} × ${nf(c.secondaryDt,2)})`,`${nf(r.secondaryFlow)} m³/h`,'CDU 二次侧 TCS；PG25 物性仅输入示例，温度与浓度需用厂家资料修正。');
 table(ch2,['参数','一次侧 CHW','二次侧 TCS'],[
 ['供液温度',`${nf(c.primarySupply)} ℃`,`${nf(c.secondarySupply)} ℃`],['回液温度',`${nf(r.pReturn)} ℃`,`${nf(r.sReturn)} ℃`],['温差',`${nf(c.primaryDt)} K`,`${nf(c.secondaryDt)} K`],['密度',`${nf(c.pRho)} kg/m³`,`${nf(c.sRho)} kg/m³`],['比热',`${nf(c.pCp,3)} kJ/(kg·K)`,`${nf(c.sCp,3)} kJ/(kg·K)`]]);
 line(ch2,'冷端 / 热端端温差',`${nf(r.coldApproach)} / ${nf(r.hotApproach)} K；要求不小于 ${nf(c.hxApproach)} K`);
 if(r.coldApproach<c.hxApproach||r.hotApproach<c.hxApproach)alert(ch2,'CDU 换热端温差不能覆盖输入的最小温差要求，必须调整供回液温度或换热器工况。');
 paragraph(ch2,'CDU 两侧流量是不同闭合循环，不可直接相加；CHW 冷源侧总冷量已包含风墙和 CDU 一次侧换热量。');push(ch2);}

 const ch3=chapter('hydraulic','04 管径、压降与泵组运行点','HYDRAULIC CALCULATION');
 explain(ch3,'v = (V/3600) / [π (D/1000)² / 4]',`一次侧 ${nf(r.primaryFlow)} m³/h，示例内径 ${nf(r.pPipe.inside)} mm`,`${nf(r.pPipe.velocity,3)} m/s`,'管内径使用教学 DN 参照表，实际应按管材和壁厚核定。');
 explain(ch3,'Δp = (fL/D + ΣK)·ρv²/(2×1000) + Δp_device',`一次侧 f=${nf(r.pPipe.friction,4)}，L=${nf(c.pLength)} m，ΣK=${nf(c.pK)}，设备压降=${nf(c.pDevice)} kPa`,`${nf(r.pPipe.dp)} kPa`,'单位转换：Pa/1000=kPa；该公式使用达西摩擦系数。');
 explain(ch3,'H = Δp×1000/(ρg)',`${nf(r.pPipe.dp)}×1000/(${nf(c.pRho)}×9.80665)`,`${nf(r.pPipe.head)} m`,'闭合冷冻水循环不额外叠加建筑高度静扬程。');
 table(ch3,['设计对象','流量 m³/h','扬程 m','说明'],[
 ['CDU 一次侧（单管教学）',nf(r.primaryFlow),nf(r.pPipe.head),'供回合计长度'],['CHW 冷冻水系统',nf(plant.chilledFlow),nf(plant.chwRequiredHead),r.topology?.valid?'来自树状管网最不利路径':'简化模型'],['TCS 二次侧系统',nf(r.secondaryFlow),nf(r.tcs.head),'与 CHW 完全独立'],...(plant.waterCooled?[['CW 冷却水系统',nf(plant.condenserFlow),nf(plant.cwHead),'开式系统静扬程另计']]:[]) ]);
 if(c.topologyEnabled>0&&r.topology?.valid){
  table(ch3,['回路','最不利压差 kPa','设计总流量 m³/h','最大路径压差残差 kPa','收敛'],Object.values(r.topology.loops).map(l=>[l.loop,nf(l.requiredDp),nf(l.flow),nf(l.residualKpa,5),l.converged?'是':'否']));
  for(const loop of Object.values(r.topology.loops)){
    const op=r.operating?.[loop.loop];
    table(ch3,[`${loop.loop} 末端`,'设计 m³/h','设计点分流 m³/h','达到设计值'],loop.rows.map(b=>[b.name,nf(b.designFlow),nf(b.flow),b.ratio>=0.995?'是':'否']));
    if(op?.valid){line(ch3,`${loop.loop} 泵曲线运行交点`,`${nf(op.flow)} m³/h；${nf(op.head)} m；单泵故障后 ${op.afterOne?.valid?nf(op.afterOne.flow)+' m³/h':'不可判定'}`);}
    else alert(ch3,`${loop.loop} 未能用有效泵厂家 Q-H-η 曲线确认运行点，不能仅凭设计流量或额定点判断可用性。`);
    if(!loop.converged||loop.residualKpa>0.001)alert(ch3,`${loop.loop} 自由分流数值收敛或路径等压残差不满足初算检查。`);
  }
 }else{alert(ch3,'未启用有效树状拓扑，管道阻力和末端水力平衡不能视作完整计算。');}
 paragraph(ch3,'模型只适用于无闭合环网、等效供回水树状水力回路；尚未联合求解阀门控制、泵变频调节、NPSH 和瞬态。');push(ch3);

 const ch4=chapter('plant','05 冷机、冷却塔与冷站设备','COOLING PLANT');
 explain(ch4,'Q_plant = Q_total×(1+配管热损系数)+附加热负荷',`${nf(r.q)}×(1+${nf(c.plantLossPct/100,4)})+${nf(c.plantExtraKw)}`,`${nf(plant.coolingDemand)} kW`,'冷源必须覆盖风墙与 CDU 一次侧的合计负荷，避免 CDU 重复叠加。');
 line(ch4,'冷机工况',`${plant.waterCooled?'冷凝器进水':'室外干球'} ${nf(plant.ambient)} ℃；${c.chillerRun} 用 ${c.chillerStandby} 备`);
 line(ch4,'每台冷机在该工况的计算容量',`${nf(plant.chCap)} kW；数据状态：${plant.completeOem?'已录曲线（仍需人工审查）':'示例/证据不足'}`);
 line(ch4,'单机负荷率',`${nf(plant.chillerUse*100,1)}%`);
 line(ch4,'冷机输入电功率',`${nf(plant.chillerElectric)} kW；部分负荷模型：${plant.partLoadSource}`);
 if(plant.waterCooled){
  explain(ch4,'Q_tower = Q_plant + P_chiller',`${nf(plant.coolingDemand)}+${nf(plant.chillerElectric)}`,`${nf(plant.towerReject)} kW`,'冷却塔需排出蒸发器吸热和压缩机热量，前提是冷机输入功率数据有效。');
  explain(ch4,'T_cond,in = T_wetbulb + Approach',`${nf(c.plantWetBulb)}+${nf(c.towerApproach)}`,`${nf(plant.condenserIn)} ℃`,'适用于水冷冷机+冷却塔冷却水侧。');
  line(ch4,'冷却塔配置',`${c.towerRun} 用 ${c.towerStandby} 备，单塔有效散热量 ${nf(plant.towerCap)} kW`);
  line(ch4,'冷却塔工况容量状态',plant.towerCapacityValid?'按输入同工况或二维曲线条件初核':'不可判定：湿球/逼近度/Range/流量条件或曲线缺失');
  line(ch4,'冷却水泵',`${nf(plant.condenserFlow)} m³/h，${nf(plant.cwHead)} m`);
 }else paragraph(ch4,'风冷冷机模式：不设置冷却塔与冷却水泵，使用室外干球对应的冷机数据。');
 if(!plant.completeOem)alert(ch4,'冷机当前缺少完整可核验的厂家工况及部分负荷性能数据；不能将计算电功率视作真实机组保证值。');
 if(plant.waterCooled&&!plant.towerCapacityValid)alert(ch4,'冷却塔在项目工况的散热能力不可判定；不得直接以铭牌 kW 给出通过结论。');
 push(ch4);

 const ch5=chapter('electric','06 电力负荷与配电初算','ELECTRICAL');
 explain(ch5,'P_facility = P_IT × PUE',`${nf(c.itKw)} × ${nf(c.pue,3)}`,`${nf(r.facilityKw)} kW`,'PUE 是用户输入的假设值，不代表平台已验证真实全年 PUE。');
 explain(ch5,'I = P×1000/(√3×U×pf)',`${nf(r.facilityKw)}×1000/(√3×${nf(c.voltage)}×${nf(c.pf,2)})`,`${nf(r.current)} A`,'三相平衡电流简式，未包含谐波/冲击/不平衡。');
 line(ch5,'UPS 需求',`${nf(r.upsRequired)} kVA；运行容量 ${nf(r.upsInstalled)} kVA`);
 line(ch5,'简化电缆电压降',`${nf(r.dropV)} V（${nf(r.dropPct)}%）`);
 paragraph(ch5,'尚未计算短路电流、保护选择性、电缆敷设修正、UPS 续航时间、配电冗余独立性，不能替代电气专业设计。');push(ch5);

 const ch6=chapter('equipment','07 设备配置与单台故障校核','EQUIPMENT RESILIENCE');
 table(ch6,['设备','运行','备用','设计需求','故障后结论'],ass.rows.map(x=>[x.label,x.run,x.standby,Number.isFinite(x.load)?nf(x.load):'—',x.status]));
 paragraph(ch6,`初算设备组共 ${ass.rows.length} 项；明确不满足 ${ass.fails.length} 项，资料/工况无法判定 ${ass.unknown.length} 项；其中“条件初核”不构成厂家认证或法规合规证明。`);
 for(const x of ass.rows.filter(x=>x.enough===false))alert(ch6,`${x.label}：${x.status}。${x.notes}`);
 push(ch6);

 const ch7=chapter('audit','08 资料可信度、警告及待补证据','INPUT EVIDENCE & AUDIT');
 table(ch7,['检查项目','状态','人工复核说明'],readiness.statuses.map(x=>[x.label,x.ok?'模型输入就绪':'待补/待核实',x.detail]));
 if(r.warnings?.length){paragraph(ch7,`计算模型当前触发 ${r.warnings.length} 项提醒（仅展示前 50 项；完整列表保存在 JSON 快照）。`);table(ch7,['模块','风险/待核实内容'],r.warnings.slice(0,50).map(x=>[x.module,x.text]));}
 else paragraph(ch7,'模型未触发内置提醒，但这不意味着全部规范/厂家选型满足要求。');
 table(ch7,['厂家资料项目','录入状态（不代表真实性）'],[
 ['冷机全负荷曲线',c.plantUseOemCurve===1?'已启用用户曲线':'使用教学曲线'],['冷机部分负荷曲线',c.plantUsePartCurve===1?'已启用用户曲线':'使用教学曲线'],['冷冻/冷却水泵曲线',c.plantUsePumpCurve===1?'已启用用户曲线':'未启用'],['TCS 泵曲线',c.tcsPumpUseCurve===1?'已启用用户曲线':'未启用'],['冷却塔二维曲线',c.plantType===0?'不适用':c.towerUseOemCurve===1?'已启用用户曲线':'未启用']]);
 paragraph(ch7,'建议专项复核：GB 50174-2017、GB 55015-2021、ASHRAE 数据中心指南、设备选型样本、项目当地气象参数、真实管材内径、控制阀工况、故障模式。此处只列出设计资料检查索引，不自动给出条文符合性。');
 alert(ch7,`设计证据就绪度 ${readiness.passed}/${readiness.total}；${bad.length} 项待补。严禁将此比例解释为法定规范合格率。`);push(ch7);

 const ch8=chapter('appendix','附录 A 原始计算参数与来源标记','INPUT SNAPSHOT');
 table(ch8,['计算参数名','用户输入值'],Object.entries(c).map(([k,v])=>[k,typeof v==='number'?s(v):s(v)]));
 const allCurves=context.curves||{};
 table(ch8,['输入数据','状态 / 内容片段（原始数据保存于 JSON）'],Object.entries(allCurves).map(([k,v])=>[k,String(v).trim()?`${String(v).trim().split(/\r?\n/).length} 行；${String(v).trim().slice(0,90)}`:'未录入']));
 paragraph(ch8,`拓扑快照 ${s(context.topologyText||'').trim().split(/\r?\n/).filter(Boolean).length} 行；项目工况 ${s(context.caseText||'').trim().split(/\r?\n/).filter(Boolean).length} 行。导出计算书时如需完整数据证据，请同时下载项目 JSON。`);
 paragraph(ch8,'数值显示一般保留两位小数，内部计算使用未舍入值；单位采用 SI，ΔT 的 K 与 ℃ 温差数值相同。');push(ch8);
 return {meta,chapters:all,readiness,summary:{q:r.q,air:r.air,liquid:r.liq,flow:r.plant.chilledFlow,thermalReady:readiness.passed,thermalTotal:readiness.total},warningCount:r.warnings?.length||0,createdAt:new Date().toISOString()};
}

const reportCSS=`:root{font-family:'Microsoft YaHei','PingFang SC','Noto Sans CJK SC',sans-serif;color:#192c42;background:#edf2f8}*{box-sizing:border-box}body{margin:0}main{max-width:860px;margin:36px auto;padding:0 10px}.report-cover,.sheet{background:#fff;box-shadow:0 8px 34px #14274212;padding:48px 52px;margin-bottom:18px;border-radius:8px}.report-cover{min-height:765px;display:flex;flex-direction:column;justify-content:space-between}.eyebrow{letter-spacing:.2em;text-transform:uppercase;color:#267dba;font-weight:700;font-size:12px}.report-cover h1{font-size:34px;line-height:1.3;margin:26px 0 9px}.lead{color:#69798c;font-size:15px}.cover-line{border-top:4px solid #236eaf;width:90px;margin:26px 0}.big-number{font-size:54px;font-weight:800;color:#136cb1}.stat-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;margin:34px 0}.stat{background:#f0f6fb;border-radius:10px;padding:15px}.stat small{display:block;color:#657d92}.stat b{font-size:24px}.meta-table{display:grid;grid-template-columns:1fr 1fr;gap:18px;margin:26px 0}.meta-table div{border-bottom:1px solid #d9e4ee;padding:9px 0}.meta-table small{display:block;color:#718195;font-size:12px}.report-footer{color:#7b8da0;font-size:11px;border-top:1px solid #d8e2ea;padding-top:14px}.notice{padding:13px 17px;background:#fff7ec;color:#8c5c0a;border-left:4px solid #df9e32;margin:16px 0;line-height:1.65;font-size:13px}h2{font-size:23px;margin:0 0 9px;color:#132e49}h3{font-size:16px;margin:14px 0 9px}.section-subtitle{font-size:11px;color:#1d73b7;letter-spacing:.15em;margin-bottom:22px}.sheet p{font-size:13px;line-height:1.75;margin:13px 0}.kv{display:flex;justify-content:space-between;gap:15px;border-bottom:1px solid #e7eef4;padding:10px 0;font-size:13px}.kv strong{color:#164c79}.formula{border:1px solid #dfe9f0;border-radius:6px;margin:12px 0;overflow:hidden;break-inside:avoid}.formula div{padding:8px 12px;font-family:Consolas,'Microsoft YaHei',monospace;font-size:12px;overflow-wrap:anywhere}.formula div:first-child{background:#edf5fa;color:#225c86;font-weight:700}.formula div:nth-child(2){color:#62788e}.formula div:nth-child(3){color:#146ba9;font-weight:700}.formula p{margin:0!important;padding:0 12px 9px!important;color:#6b7b86;font-size:11px!important}table{border-collapse:collapse;width:100%;font-size:12px;margin:12px 0 17px;table-layout:fixed}th,td{border:1px solid #d9e4ed;text-align:left;padding:8px 9px;vertical-align:top;overflow-wrap:anywhere}th{background:#eaf3f9;color:#164a73;font-weight:700}tr:nth-child(even) td{background:#f9fbfe}.disclaimer{font-size:12px;color:#7b634a;line-height:1.7}.actions{position:sticky;top:0;background:#102a43;color:#fff;padding:12px 20px;display:flex;align-items:center;justify-content:space-between;z-index:2}.actions button{border:0;border-radius:5px;background:#e9f4fd;color:#15476d;font-weight:700;padding:9px 17px;cursor:pointer}@page{size:A4;margin:16mm 14mm} @media print{html,body{background:white}main{width:auto;max-width:none;margin:0;padding:0}.actions{display:none}.report-cover,.sheet{border-radius:0;box-shadow:none;margin:0;padding:0}.report-cover{min-height:257mm;break-after:page}.sheet{break-before:page}tr,.formula,.notice{break-inside:avoid}.sheet h2{break-after:avoid}}@media(max-width:650px){main{margin:10px auto}.report-cover,.sheet{padding:25px 17px;min-height:initial}.meta-table{grid-template-columns:1fr}.stat-grid{grid-template-columns:1fr}.report-cover h1{font-size:28px}.actions{flex-direction:column;gap:10px}}`;

function renderCalculationBookHTML(book,{toolbar=true}={}){
 const c=book.chapters;
 const blocks=c.map(ch=>`<section class="sheet"><h2>${htmlEscape(ch.title)}</h2><div class="section-subtitle">${htmlEscape(ch.subtitle)}</div>${ch.items.map(item=>{
 if(item.kind==='paragraph')return `<p>${htmlEscape(item.text)}</p>`;
 if(item.kind==='alert')return `<div class="notice"><b>注意 / 待核实：</b>${htmlEscape(item.text)}</div>`;
 if(item.kind==='kv')return `<div class="kv"><span>${htmlEscape(item.title)}</span><strong>${htmlEscape(item.value)} ${htmlEscape(item.unit)}</strong></div>`;
 if(item.kind==='calc')return `<div class="formula"><div>${htmlEscape(item.formula)}</div><div>数值代入：${htmlEscape(item.substitution)}</div><div>计算结果：${htmlEscape(item.answer)}</div>${item.note?`<p>${htmlEscape(item.note)}</p>`:''}</div>`;
 if(item.kind==='table')return `<table><thead><tr>${item.headers.map(x=>`<th>${htmlEscape(x)}</th>`).join('')}</tr></thead><tbody>${item.rows.map(row=>`<tr>${row.map(x=>`<td>${htmlEscape(x)}</td>`).join('')}</tr>`).join('')}</tbody></table>`;
 return '';
 }).join('')}</section>`).join('');
 const m=book.meta;
 return `<!DOCTYPE html><html lang="zh-CN"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>${htmlEscape(m.name)} - 机电系统计算书</title><style>${reportCSS}</style></head><body>${toolbar?'<div class="actions"><b>NEXUS MEP LAB · 计算书预览</b><button onclick="window.print()">打印 / 保存 PDF</button></div>':''}<main><section class="report-cover"><div><div class="eyebrow">NEXUS MEP LAB / MEP DESIGN CALCULATION</div><div class="cover-line"></div><h1>数据中心机电系统<br>方案初算计算书</h1><p class="lead">${htmlEscape(m.name)} · ${htmlEscape(m.phase)}</p><div class="stat-grid"><div class="stat"><small>设计总冷量</small><b>${nf(book.summary.q)} kW</b></div><div class="stat"><small>CHW 设计水量</small><b>${nf(book.summary.flow)} m³/h</b></div><div class="stat"><small>资料就绪度</small><b>${book.readiness.passed}/${book.readiness.total}</b></div></div><div class="notice"><b>文件状态：概念设计/工程初算</b><br>包含教学参数与未经核验的厂商曲线，不作为施工图审查、设备采购及强制标准符合性证明。</div></div><div><div class="meta-table">${[['工程名称',m.name],['项目编号',m.code],['设计阶段',m.phase],['设计人',m.prepared],['校核人',m.checked],['文件版本',m.revision],['生成日期',m.date],['软件版本',`NEXUS MEP LAB ${m.version}`],['文档控制状态',m.controlStatus||'工作草稿（未冻结）'],['冻结版本编号',m.snapshotId||'—'],['参数 SHA-256',m.integrityHash||'未冻结，无摘要']].map(([a,b])=>`<div><small>${htmlEscape(a)}</small><b>${htmlEscape(b)}</b></div>`).join('')}</div><div class="report-footer">NEXUS MEP LAB · 供初步方案讨论使用 · 本地记录不构成企业审批或数字签名</div></div></section>${blocks}</main></body></html>`;
}

// ZIP file writer for OOXML DOCX: STORE method, CRC32, no external dependencies.
const encoder=new TextEncoder();
function little16(n){return [n&255,(n>>>8)&255]}
function little32(n){return [n&255,(n>>>8)&255,(n>>>16)&255,(n>>>24)&255]}
function crc32(arr){let c=0xffffffff;for(const b of arr){c^=b;for(let j=0;j<8;j++)c=(c>>>1)^((c&1)?0xedb88320:0);}return (c^0xffffffff)>>>0}
function zipStore(entries){const local=[],central=[];let offset=0;for(const [name,text] of entries){const nameBytes=encoder.encode(name),body=encoder.encode(text),crc=crc32(body);const localHeader=Uint8Array.from([...little32(0x04034b50),...little16(20),...little16(0),...little16(0),...little16(0),...little16(0),...little32(crc),...little32(body.length),...little32(body.length),...little16(nameBytes.length),...little16(0)]);local.push(localHeader,nameBytes,body);central.push(Uint8Array.from([...little32(0x02014b50),...little16(20),...little16(20),...little16(0),...little16(0),...little16(0),...little16(0),...little32(crc),...little32(body.length),...little32(body.length),...little16(nameBytes.length),...little16(0),...little16(0),...little16(0),...little16(0),...little32(0),...little32(offset)]),nameBytes);offset+=localHeader.length+nameBytes.length+body.length}
 const centralLength=central.reduce((n,x)=>n+x.length,0);const ending=Uint8Array.from([...little32(0x06054b50),...little16(0),...little16(0),...little16(entries.length),...little16(entries.length),...little32(centralLength),...little32(offset),...little16(0)]);const total=offset+centralLength+ending.length,out=new Uint8Array(total);let i=0;for(const part of [...local,...central,ending]){out.set(part,i);i+=part.length;}return out;
}
const W='http://schemas.openxmlformats.org/wordprocessingml/2006/main';
const rPr=(bold=false,color='')=>`<w:rPr><w:rFonts w:eastAsia="微软雅黑" w:ascii="Arial"/><w:sz w:val="21"/>${bold?'<w:b/>':''}${color?`<w:color w:val="${color}"/>`:''}</w:rPr>`;
function run(t,bold=false,color=''){return `<w:r>${rPr(bold,color)}<w:t xml:space="preserve">${xml(t)}</w:t></w:r>`}
function wp(t,style='Normal',bold=false,color=''){return `<w:p><w:pPr><w:pStyle w:val="${style}"/></w:pPr>${run(t,bold,color)}</w:p>`}
function docxTable(head,rows){const width=9000, cols=Math.max(1,head.length),colwidth=Math.round(width/cols);const cell=(text,th)=>`<w:tc><w:tcPr><w:tcW w:w="${colwidth}" w:type="dxa"/>${th?'<w:shd w:fill="E8F1F8"/>':''}</w:tcPr><w:p><w:pPr><w:spacing w:after="30"/></w:pPr>${run(text,th,th?'1D567C':'263E52')}</w:p></w:tc>`;const row=(r,h=false)=>`<w:tr>${r.map(t=>cell(t,h)).join('')}</w:tr>`;return `<w:tbl><w:tblPr><w:tblW w:w="9000" w:type="dxa"/><w:tblBorders>${['top','left','bottom','right','insideH','insideV'].map(k=>`<w:${k} w:val="single" w:color="CCDCE8" w:sz="4"/>`).join('')}</w:tblBorders></w:tblPr><w:tblGrid>${head.map(()=>`<w:gridCol w:w="${colwidth}"/>`).join('')}</w:tblGrid>${row(head,true)}${rows.map(r=>row(r)).join('')}</w:tbl>`;}
function buildDocxBytes(book){const m=book.meta;
 let body=wp('NEXUS MEP LAB · ENGINEERING CALCULATION','Subtitle',true,'246EA2')+wp('数据中心机电系统方案初算计算书','Title',true,'103B63')+wp(m.name,'Heading1')+wp('文档性质：概念方案 / 工程初算，不用于施工图审查及设备采购。未经受信任的企业流程审批。','Alert');
 body+=docxTable(['文件字段','内容'],[['项目编号',m.code],['设计阶段',m.phase],['设计人',m.prepared],['校核人',m.checked],['文件版本',m.revision],['生成日期',m.date],['软件版本',m.version],['文档控制状态',m.controlStatus||'工作草稿（未冻结）'],['冻结版本编号',m.snapshotId||'—'],['SHA-256 摘要',m.integrityHash||'未冻结，无摘要']]);
 body+=wp(`设计总冷量 ${nf(book.summary.q)} kW；冷冻水流量 ${nf(book.summary.flow)} m³/h；资料就绪度 ${book.readiness.passed}/${book.readiness.total}`,'Normal',true);
 body+='<w:p><w:r><w:br w:type="page"/></w:r></w:p>';
 for(const ch of book.chapters){body+=wp(ch.title,'Heading1',true,'164B72')+wp(ch.subtitle,'Subtitle',false,'4B7E9F');for(const item of ch.items){if(item.kind==='paragraph')body+=wp(item.text);else if(item.kind==='alert')body+=wp('【待核实】'+item.text,'Alert');else if(item.kind==='kv')body+=wp(`${item.title}：${item.value} ${item.unit||''}`);else if(item.kind==='calc')body+=wp('公式：'+item.formula,'Calc',true,'205E85')+wp('代入：'+item.substitution)+wp('结果：'+item.answer,'Result',true,'125C89')+(item.note?wp('说明：'+item.note):'');else if(item.kind==='table')body+=docxTable(item.headers,item.rows);}}
 const sect='<w:sectPr><w:footerReference w:type="default" r:id="rId2"/><w:pgSz w:w="11906" w:h="16838"/><w:pgMar w:top="1250" w:right="1300" w:bottom="1250" w:left="1300" w:header="708" w:footer="708"/></w:sectPr>';
 const doc=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><w:document xmlns:w="${W}" xmlns:r="http://schemas.openxmlformats.org/officeDocument/2006/relationships"><w:body>${body}${sect}</w:body></w:document>`;
 const style=`<?xml version="1.0" encoding="UTF-8"?><w:styles xmlns:w="${W}"><w:docDefaults><w:rPrDefault><w:rPr><w:rFonts w:ascii="Arial" w:eastAsia="微软雅黑"/><w:sz w:val="21"/></w:rPr></w:rPrDefault></w:docDefaults>${[['Normal',210,0,'222E3C'],['Title',360,230,'153F62'],['Subtitle',190,80,'63829A'],['Heading1',300,170,'134D78'],['Alert',210,75,'986221'],['Calc',205,100,'236C9F'],['Result',215,85,'1164A2']].map(([id,size,before,color])=>`<w:style w:type="paragraph" w:styleId="${id}"><w:name w:val="${id}"/><w:pPr><w:spacing w:before="${before}" w:after="115" w:line="300"/></w:pPr><w:rPr><w:rFonts w:eastAsia="微软雅黑"/><w:sz w:val="${Math.round(size/10)}"/><w:color w:val="${color}"/></w:rPr></w:style>`).join('')}</w:styles>`;
 const footer=`<?xml version="1.0" encoding="UTF-8"?><w:ftr xmlns:w="${W}"><w:p><w:pPr><w:jc w:val="center"/></w:pPr>${run('NEXUS MEP LAB · 方案初算 · 未核实厂家/规范资料    |    第 ')}<w:r><w:fldChar w:fldCharType="begin"/></w:r><w:r><w:instrText xml:space="preserve"> PAGE </w:instrText></w:r><w:r><w:fldChar w:fldCharType="end"/></w:r>${run(' 页')}</w:p></w:ftr>`;
 return zipStore([
 ['[Content_Types].xml',`<?xml version="1.0" encoding="UTF-8"?><Types xmlns="http://schemas.openxmlformats.org/package/2006/content-types"><Default Extension="rels" ContentType="application/vnd.openxmlformats-package.relationships+xml"/><Default Extension="xml" ContentType="application/xml"/><Override PartName="/word/document.xml" ContentType="application/vnd.openxmlformats-officedocument.wordprocessingml.document.main+xml"/><Override PartName="/word/styles.xml" ContentType="application/vnd.openxmlformats-officedocument.wordprocessingml.styles+xml"/><Override PartName="/word/footer1.xml" ContentType="application/vnd.openxmlformats-officedocument.wordprocessingml.footer+xml"/><Override PartName="/docProps/core.xml" ContentType="application/vnd.openxmlformats-package.core-properties+xml"/></Types>`],
 ['_rels/.rels',`<?xml version="1.0" encoding="UTF-8"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument" Target="word/document.xml"/><Relationship Id="rId2" Type="http://schemas.openxmlformats.org/package/2006/relationships/metadata/core-properties" Target="docProps/core.xml"/></Relationships>`],
 ['word/document.xml',doc],['word/styles.xml',style],
 ['word/_rels/document.xml.rels',`<?xml version="1.0" encoding="UTF-8"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles" Target="styles.xml"/><Relationship Id="rId2" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/footer" Target="footer1.xml"/></Relationships>`],
 ['word/footer1.xml',footer],
 ['docProps/core.xml',`<?xml version="1.0" encoding="UTF-8"?><cp:coreProperties xmlns:cp="http://schemas.openxmlformats.org/package/2006/metadata/core-properties" xmlns:dc="http://purl.org/dc/elements/1.1/"><dc:title>${xml(m.name)} 机电计算书</dc:title><dc:creator>${xml(m.prepared)}</dc:creator><dc:description>概念初算; 不是规范或厂家正式审查</dc:description></cp:coreProperties>`]
 ]);
}

/** v14 local-only DC design KPIs and conceptual bill of quantities.
 * Every price is illustrative unless verified by user with evidence; totals are scoped estimates.
 * No prescriptive electrical protection sizing or manufacturer certification.
 */
const DEFAULT_POWER_PLAN=Object.freeze({
 whiteAreaM2:120, criticalAuxKw:20, mainPf:0.9, designUtil:0.8,
 transformerKva:630, transformerRun:1, transformerStandby:1,
 generatorKva:630, generatorRun:1, generatorStandby:1,
 batteryMinutes:15, batteryInverterEff:0.93, batteryDoD:0.8, batteryAgingFactor:1.2,
 meteredWaterM3:0, meteredItKwh:0, meteredFacilityKwh:0
});
const POWER_RANGES={
 whiteAreaM2:[1,10000000],criticalAuxKw:[0,100000],mainPf:[0.1,1],designUtil:[0.1,1],
 transformerKva:[1,50000],transformerRun:[0,100],transformerStandby:[0,100],
 generatorKva:[1,50000],generatorRun:[0,100],generatorStandby:[0,100],
 batteryMinutes:[0,120],batteryInverterEff:[0.1,1],batteryDoD:[0.1,1],batteryAgingFactor:[1,3],
 meteredWaterM3:[0,100000000],meteredItKwh:[0,10000000000],meteredFacilityKwh:[0,10000000000]
};
function validatePowerPlan(x){
 if(!x||typeof x!=='object')return ['电力扩展参数缺失'];
 return Object.entries(POWER_RANGES).flatMap(([key,[min,max]])=>{
  const v=x[key];return Number.isFinite(v)&&v>=min&&v<=max&&(!['transformerRun','transformerStandby','generatorRun','generatorStandby'].includes(key)||Number.isInteger(v))?[]:[key];
 });
}
function calculatePowerKpis(c,r,p){
 if(validatePowerPlan(p).length)throw Error('电力扩展参数超界');
 const facilityKw=c.itKw*c.pue;
 // PUE must not be confused with the sum of nameplate equipment and is unverified design assumption.
 const facilityKva=facilityKw/p.mainPf;
 const transformerRequired=facilityKva/p.designUtil;
 const transformerCapacity=p.transformerRun*p.transformerKva;
 const trAfter=Math.min(p.transformerRun,Math.max(0,p.transformerRun+p.transformerStandby-1))*p.transformerKva*p.designUtil;
 const criticalKw=c.itKw+p.criticalAuxKw;
 const criticalKva=criticalKw/p.mainPf;
 const generatorRequired=criticalKva/p.designUtil;
 const generatorCapacity=p.generatorRun*p.generatorKva;
 const genAfter=Math.min(p.generatorRun,Math.max(0,p.generatorRun+p.generatorStandby-1))*p.generatorKva*p.designUtil;
 const batteryNominalKwh=criticalKw*(p.batteryMinutes/60)/(p.batteryInverterEff*p.batteryDoD)*p.batteryAgingFactor;
 const validWater=p.meteredWaterM3>0&&p.meteredItKwh>0;
 const validPue=p.meteredFacilityKwh>0&&p.meteredItKwh>0&&p.meteredFacilityKwh>=p.meteredItKwh;
 const waterWue=validWater?p.meteredWaterM3*1000/p.meteredItKwh:NaN;
 const observedPue=validPue?p.meteredFacilityKwh/p.meteredItKwh:NaN;
 const upsCriticalRequired=criticalKw*c.upsMargin/(c.upsOutputPf*c.upsMaxLoad);
 const upsAfterOne=Math.min(c.upsRun,Math.max(0,c.upsRun+c.upsStandby-1))*c.upsRate;
 const chillerKw=r.plant?.chillerElectric;
 const plantQ=r.plant?.coolingDemand;
 const chillerCop=Number.isFinite(chillerKw)&&chillerKw>0&&Number.isFinite(plantQ)?plantQ/chillerKw:NaN;
 const mechanicalKwRt=Number.isFinite(r.plant?.mechPower)&&plantQ>0?r.plant.mechPower/(plantQ/3.51685284):NaN;
 return {rackKw:c.itKw/c.racks,areaKwM2:c.itKw/p.whiteAreaM2,facilityKw,facilityKva,transformerRequired,transformerCapacity,
  transformerUtil:facilityKva/Math.max(1,transformerCapacity),trAfter,trFaultOk:trAfter>=facilityKva,
  criticalKw,criticalKva,generatorRequired,generatorCapacity,genAfter,genFaultOk:genAfter>=criticalKva,
  batteryNominalKwh,waterWue,observedPue,upsCriticalRequired,upsAfterOne,upsCriticalOk:upsAfterOne>=upsCriticalRequired,chillerCop,mechanicalKwRt,upsCoverage:r.upsInstalled/Math.max(1,r.upsRequired),
  warnings:[...(p.transformerRun===0?['变压器运行台数为零']:[]),...(p.generatorRun===0?['发电机运行台数为零（若项目不设置柴油发电机可注明不适用）']:[]),
   ...(!p.meteredWaterM3||!p.meteredItKwh?['未同时输入同一统计期实测用水量与 IT 电耗，WUE 不计算']:[]),
   ...(!p.meteredFacilityKwh||!p.meteredItKwh?['未提供同统计期设施电耗与IT电耗，不生成实测 PUE']:[]),
   ...(p.meteredFacilityKwh>0&&p.meteredItKwh>0&&p.meteredFacilityKwh<p.meteredItKwh?['设施总用电小于 IT 电量，PUE 计量边界不成立']:[]),
   ...(c.pue<1?['方案输入 PUE 小于1，不满足基本能量口径，应重新检查']:[])]
 };
}
// quantity source: model = calculated equipment counts/representative pipe lengths; manual = estimated/measured by user.
// Equipment unit prices can inherit the V13 equipment catalog, unless user explicitly overrides.
const COST_DEFS=Object.freeze([
 {id:'fan',type:'fan',group:'暖通与液冷',name:'风墙机组',unit:'台',auto:'fan',price:null,enabled:true},
 {id:'cdu',type:'cdu',group:'暖通与液冷',name:'CDU 换热/控制整机',unit:'台',auto:'cdu',price:null,enabled:true},
 {id:'chiller',type:'chiller',group:'暖通与液冷',name:'冷水机组',unit:'台',auto:'chiller',price:null,enabled:true},
 {id:'tower',type:'tower',group:'暖通与液冷',name:'冷却塔（仅水冷）',unit:'台',auto:'tower',price:null,enabled:true},
 {id:'chwPump',type:'chwPump',group:'暖通与液冷',name:'冷冻水泵',unit:'台',auto:'chwPump',price:null,enabled:true},
 {id:'cwPump',type:'cwPump',group:'暖通与液冷',name:'冷却水泵（仅水冷）',unit:'台',auto:'cwPump',price:null,enabled:true},
 {id:'tcsPump',type:'tcsPump',group:'暖通与液冷',name:'外置 TCS 泵（若 CDU 未含泵）',unit:'台',auto:'tcsPump',price:null,enabled:false},
 {id:'chwPipe',group:'暖通安装',name:'冷冻水供回主干管（合计长度）',unit:'m',auto:'chwPipe',price:850,enabled:true},
 {id:'cwPipe',group:'暖通安装',name:'冷却水供回主干管（合计长度）',unit:'m',auto:'cwPipe',price:720,enabled:true},
 {id:'tcsPipe',group:'暖通安装',name:'TCS 二次侧供回管（合计长度）',unit:'m',auto:'tcsPipe',price:490,enabled:true},
 {id:'cdpPipe',group:'暖通安装',name:'CDU 一次侧支管（防与 CHW 主干重复）',unit:'m',auto:'cdpPipe',price:650,enabled:false},
 {id:'hvacValve',group:'暖通安装',name:'阀门过滤器/控制阀组',unit:'套',auto:null,price:null,enabled:false},
 {id:'ups',type:'ups',group:'供配电',name:'UPS 主机',unit:'台',auto:'ups',price:null,enabled:true},
 {id:'battery',group:'供配电',name:'UPS 电池组名义容量',unit:'kWh',auto:'battery',price:2000,enabled:true},
 {id:'transformer',group:'供配电',name:'变压器',unit:'台',auto:'transformer',price:130000,enabled:true},
 {id:'generator',group:'供配电',name:'应急发电机组',unit:'台',auto:'generator',price:650000,enabled:true},
 {id:'switchgear',group:'供配电',name:'高低压开关柜/配电柜',unit:'面',auto:null,price:null,enabled:false},
 {id:'rpp',group:'供配电',name:'列头柜/RPP',unit:'台',auto:null,price:null,enabled:false},
 {id:'busway',group:'供配电',name:'母线槽',unit:'m',auto:null,price:null,enabled:false},
 {id:'cable',group:'供配电',name:'电力电缆（多芯每根长度，不乘芯数）',unit:'m',auto:null,price:null,enabled:false},
 {id:'tray',group:'供配电',name:'电缆桥架（按中心线长度）',unit:'m',auto:null,price:null,enabled:false},
 {id:'duct',group:'暖通安装',name:'风管（示意长度，实际应按展开面积/定额规则）',unit:'m',auto:null,price:null,enabled:false},
 {id:'controls',group:'自动化与其他',name:'BMS/BAS/监控计量系统',unit:'项',auto:null,price:null,enabled:false},
 {id:'fire',group:'自动化与其他',name:'消防/气体灭火系统',unit:'项',auto:null,price:null,enabled:false},
 {id:'building',group:'土建装饰（可选）',name:'土建/机房装修',unit:'m²',auto:'area',price:null,enabled:false},
 {id:'itGear',group:'IT 硬件（可选）',name:'服务器/存储/网络设备（采购另计）',unit:'项',auto:null,price:null,enabled:false},
]);
const DEFAULT_COSTING={
 settings:{installPct:12,commissionPct:3,designPct:3,contingencyPct:10,taxPct:0},rows:{}
};
function newCosting(){return JSON.parse(JSON.stringify(DEFAULT_COSTING));}
function validateCosting(costing){
 if(!costing||!costing.settings||!costing.rows||typeof costing.rows!=='object')return ['结构缺失'];
 const problems=[];
 for(const k of ['installPct','commissionPct','designPct','contingencyPct','taxPct']){
  const n=costing.settings[k];if(!Number.isFinite(n)||n<0||n>100)problems.push(k);
 }
 const ids=new Set(COST_DEFS.map(x=>x.id));
 for(const [id,r] of Object.entries(costing.rows)){
  if(!ids.has(id)||!r||typeof r!=='object'){problems.push('row:'+id);continue;}
  if(r.rate!=null&&(!Number.isFinite(r.rate)||r.rate<0||r.rate>1e10))problems.push(id+'.rate');
  if(r.qty!=null&&(!Number.isFinite(r.qty)||r.qty<0||r.qty>1e9))problems.push(id+'.qty');
  if(r.enabled!=null&&typeof r.enabled!=='boolean')problems.push(id+'.enabled');
  if(r.mode!=null&&!['auto','manual'].includes(r.mode))problems.push(id+'.mode');
  if(r.source!=null&&!['DEMO','QUOTE','CONTRACT'].includes(r.source))problems.push(id+'.source');
  if(r.evidence!=null&&(typeof r.evidence!=='string'||r.evidence.length>100))problems.push(id+'.evidence');
  if(r.qtyReference!=null&&(typeof r.qtyReference!=='string'||r.qtyReference.length>100))problems.push(id+'.qtyReference');
 }
 return problems;
}
function calculateCost(c,r,p,costing,catalog=[],selections={}){
 const violations=validateCosting(costing);if(violations.length)throw Error('造价参数无效：'+violations.join(','));
 const counts={fan:c.wallRun+c.wallStandby,cdu:r.liq>0?c.cduRun+c.cduStandby:0,chiller:c.chillerRun+c.chillerStandby,
  tower:c.plantType===1?c.towerRun+c.towerStandby:0,chwPump:c.chwPumpRun+c.chwPumpStandby,cwPump:c.plantType===1?c.cwPumpRun+c.cwPumpStandby:0,
  tcsPump:r.liq>0?c.tcsPumpRun+c.tcsPumpStandby:0,ups:c.upsRun+c.upsStandby,
  chwPipe:c.chwLength*c.chwParallel,cwPipe:c.plantType===1?c.cwLength*c.cwParallel:0,
  tcsPipe:r.liq>0?c.sLength*c.sParallel:0,cdpPipe:r.liq>0?c.pLength*c.pParallel:0,
  battery:calculatePowerKpis(c,r,p).batteryNominalKwh,
  transformer:p.transformerRun+p.transformerStandby,generator:p.generatorRun+p.generatorStandby,
  area:p.whiteAreaM2};
 const rows=COST_DEFS.map(d=>{
  const custom=costing.rows[d.id]||{};
  const mode=custom.mode|| (d.auto?'auto':'manual');
  const applicable=!(r.liq<=0&&['cdu','tcsPump','tcsPipe','cdpPipe'].includes(d.id));
  const active=(custom.enabled??d.enabled)&&applicable;
  const modelItem=d.type?catalog.find(x=>x.id===selections[d.type]&&x.type===d.type):null;
  const inferredRate=Number.isFinite(modelItem?.cost)?modelItem.cost*10000:d.price;
  const rate=custom.rate===undefined||custom.rate===null?inferredRate:custom.rate;
  const qty=applicable?(mode==='auto'?counts[d.auto]:custom.qty??0):0;
  const missing=active&&(!Number.isFinite(qty)||qty<=0||!Number.isFinite(rate)||rate<=0);
  const amount=active&&!missing?qty*rate:NaN;
  const source=custom.source||'DEMO';
  const evidence=String(custom.evidence||'').trim();
  return {...d,active,mode,qty,rate,amount,missing,source,evidence,unitPriceFromCatalog:!!d.type&&(custom.rate===undefined||custom.rate===null)&&!!modelItem,
    isDemo:source==='DEMO'||!!(modelItem?.demo&&source==='DEMO'),known:!missing&&source!=='DEMO'&&evidence.length>0&&custom.rate!=null};
 });
 const included=rows.filter(x=>x.active);
 const missing=included.filter(x=>x.missing);
 const direct=included.reduce((s,x)=>s+(Number.isFinite(x.amount)?x.amount:0),0);
 const s=costing.settings;
 const install=direct*s.installPct/100,commission=direct*s.commissionPct/100,design=direct*s.designPct/100;
 const contingency=(direct+install+commission+design)*s.contingencyPct/100;
 const subtotal=direct+install+commission+design+contingency;
 const tax=subtotal*s.taxPct/100;
 const partialTotal=subtotal+tax;
 const complete=missing.length===0&&included.length>0;
 const priced=included.filter(x=>!x.missing);
 const verified=complete&&included.every(x=>x.known);
 const groups=[...new Set(rows.map(x=>x.group))].map(group=>({group,amount:included.filter(x=>x.group===group).reduce((v,x)=>v+(Number.isFinite(x.amount)?x.amount:0),0)}));
 return {rows,included,missing,direct,install,commission,design,contingency,subtotal,tax,partialTotal,
  complete,verified,priced,unverified:included.filter(x=>!x.missing&&!x.known),groups,
  perItMwWan:partialTotal/10000/(c.itKw/1000),yuanPerW:partialTotal/(c.itKw*1000),
  mechanical:groups.filter(x=>/暖通/.test(x.group)).reduce((s,x)=>s+x.amount,0),electrical:groups.filter(x=>x.group==='供配电').reduce((s,x)=>s+x.amount,0)};
}

/**
 * NEXUS v14: offline tender quick-plan & pre-tax BOQ estimating.
 * No manufacturer pricing, normative compliance, annual PUE, or bill of quantities is inferred as certified.
 */
const TENDER_ITEMS = Object.freeze([
  {id:'fan',g:'HVAC',name:'风墙机组（含机框）',unit:'台',auto:true},
  {id:'cdu',g:'HVAC',name:'CDU 换热机组',unit:'台',auto:true},
  {id:'chiller',g:'HVAC',name:'冷水机组',unit:'台',auto:true},
  {id:'tower',g:'HVAC',name:'冷却塔',unit:'台',auto:true,water:true},
  {id:'chwPump',g:'HVAC',name:'冷冻水泵',unit:'台',auto:true},
  {id:'cwPump',g:'HVAC',name:'冷却水泵',unit:'台',auto:true,water:true},
  {id:'chwPipe',g:'HVAC',name:'冷冻水供回水管道（合计）',unit:'m',auto:true},
  {id:'tcsPipe',g:'HVAC',name:'TCS 二次侧供回液管（合计）',unit:'m',auto:true},
  {id:'cwPipe',g:'HVAC',name:'冷却水供回水管道（合计）',unit:'m',auto:true,water:true},
  {id:'vavs',g:'HVAC',name:'阀门、过滤器、温压仪表',unit:'项',auto:false,optional:true},
  {id:'insul',g:'HVAC',name:'保温及防结露工程',unit:'m',auto:true,optional:true},
  {id:'duct',g:'HVAC',name:'风管及气流组织工程',unit:'m²',auto:false,optional:true},
  {id:'water',g:'HVAC',name:'补水水处理及加药系统',unit:'项',auto:false,optional:true,water:true},
  {id:'ups',g:'ELEC',name:'UPS 系统',unit:'台',auto:true},
  {id:'trans',g:'ELEC',name:'变压器',unit:'台',auto:true},
  {id:'battery',g:'ELEC',name:'UPS 储能电池（可用能量估算）',unit:'kWh',auto:true,optional:true},
  {id:'lvpanels',g:'ELEC',name:'高低压配电柜 / 配电屏',unit:'面',auto:false,optional:true},
  {id:'gen',g:'ELEC',name:'应急柴油发电机组',unit:'台',auto:true,optional:true},
  {id:'cables',g:'ELEC',name:'动力电缆（电缆计米）',unit:'m',auto:false,optional:true},
  {id:'tray',g:'ELEC',name:'桥架、母线槽及支吊架',unit:'m',auto:false,optional:true},
  {id:'ground',g:'ELEC',name:'接地、防雷及等电位',unit:'项',auto:false,optional:true},
  {id:'controls',g:'COMMON',name:'BMS / EPMS / 联调集成',unit:'项',auto:false,optional:true},
  {id:'test',g:'COMMON',name:'测试、调试、验收和培训',unit:'项',auto:false,optional:true},
  {id:'rack',g:'COMMON',name:'IT 机柜（如在招标供货范围）',unit:'面',auto:true,optional:true},
  {id:'itEquip',g:'COMMON',name:'服务器/GPU/网络设备（若为交钥匙范围）',unit:'项',auto:false,optional:true},
  {id:'fire',g:'COMMON',name:'消防与气体灭火系统',unit:'项',auto:false,optional:true}
]);
const tenderPositive=(v)=>Number.isFinite(v)&&v>=0;
const tenderFinite=(x)=>Number.isFinite(x);
const tenderFmt=(v,d=2)=>tenderFinite(v)?v.toLocaleString('zh-CN',{minimumFractionDigits:d,maximumFractionDigits:d}):'—';
const text=(v,max=160)=>String(v??'').trim().slice(0,max);
const safe=(s)=>String(s??'').replaceAll('&','&amp;').replaceAll('<','&lt;').replaceAll('>','&gt;').replaceAll('"','&quot;').replaceAll("'",'&#39;');
const money=(v)=>tenderFinite(v)?'¥ '+tenderFmt(v):'—';
const num=(v)=>tenderFinite(v)?Number(v.toFixed(3)):null;
const specs={
  itKw:[1,100000],racks:[1,100000],liquidPct:[0,100],pueTarget:[1,3],dryBulb:[-40,65],wetBulb:[-40,60],
  transformerKva:[100,100000],chillerNominalKw:[1,1000000],towerNominalKw:[1,1000000],generatorKw:[100,100000],batteryMinutes:[0,240],batteryEfficiency:[0.1,1],
  chwPipeM:[0,1000000],tcsPipeM:[0,1000000],cwPipeM:[0,1000000],
  installationPct:[0,100],managementPct:[0,100],riskPct:[0,100],profitPct:[0,100],taxPct:[0,100],otherYuan:[0,1e10]
};
function defaultTender(c,name='数据中心机电投标方案'){
  return {name,code:'TENDER-A00',scheme:'水冷/风冷方案初筛',scope:'BOTH',sourceType:c.plantType,redundancy:'N+1',
    itKw:c.itKw,racks:c.racks,liquidPct:c.liquidPct,pueTarget:c.pue, dryBulb:c.plantDryBulb,wetBulb:c.plantWetBulb,
    transformerKva:1600,chillerNominalKw:450,towerNominalKw:500,generatorKw:1800,batteryMinutes:15,batteryEfficiency:.9,
    chwPipeM:c.chwLength,tcsPipeM:c.sLength,cwPipeM:c.cwLength,
    installationPct:12,managementPct:5,riskPct:3,profitPct:5,taxPct:9,otherYuan:0,
    boundary:'机电初步询价估算；消防、土建、装修、弱电等需按招标范围明确。',
    inclusions:{},prices:{},quantity:{},sources:{},notes:'',evidence:'招标文件参数尚未确认；默认项目仅作功能演示。'};
}
function validateTender(t){
  const issues=[];
  if(!t||typeof t!=='object')return ['投标数据不是对象'];
  if(!['BOTH','HVAC','ELEC'].includes(t.scope))issues.push('专业范围必须是 BOTH/HVAC/ELEC');
  if(![0,1].includes(t.sourceType))issues.push('冷源类型无效');
  if(!['N','N+1'].includes(t.redundancy))issues.push('冗余选项无效');
  for(const [key,[lo,hi]] of Object.entries(specs))if(!tenderFinite(t[key])||t[key]<lo||t[key]>hi)issues.push(key+' 超出允许范围');
  if(tenderFinite(t.wetBulb)&&tenderFinite(t.dryBulb)&&t.wetBulb>t.dryBulb)issues.push('室外湿球温度不能高于干球温度');
  for(const key of ['name','code','boundary','evidence','notes'])if(typeof t[key]!=='string'||t[key].length>5000)issues.push(key+' 文本过长或无效');
  for(const id of ['inclusions','prices','quantity','sources'])if(!t[id]||typeof t[id]!=='object'||Array.isArray(t[id]))issues.push(id+' 格式无效');
  if(issues.length)return issues;
  const known=new Set(TENDER_ITEMS.map(x=>x.id));
  for(const [id,v] of Object.entries(t.prices)){if(!known.has(id)||v!==null&&(!tenderFinite(v)||v<0||v>1e10))issues.push('报价无效：'+id)}
  for(const [id,v] of Object.entries(t.quantity)){if(!known.has(id)||v!==null&&(!tenderFinite(v)||v<0||v>1e8))issues.push('数量无效：'+id)}
  for(const [id,v] of Object.entries(t.inclusions))if(!known.has(id)||typeof v!=='boolean')issues.push('计入范围无效：'+id);
  return issues;
}
function tenderModelConfig(c,t){return {...c,itKw:t.itKw,racks:t.racks,liquidPct:t.liquidPct,pue:t.pueTarget,plantDryBulb:t.dryBulb,plantWetBulb:t.wetBulb,plantType:t.sourceType};}
function buildTender(t,c,calc,assessment=null){
 const issues=validateTender(t);
 if(issues.length)throw new Error(issues.join('；'));
 if(!calc||!calc.plant)throw new Error('缺少有效计算引擎输出');
 const p=calc.plant,water=!!p.waterCooled;
 const selected=g=>g==='COMMON'||t.scope==='BOTH'||t.scope===g;
 const assessmentMap=Object.fromEntries((assessment?.rows||[]).map(r=>[r.key,r]));
 const transCount=Math.max(1,Math.ceil(calc.facilityKw/(Math.max(.01,c.pf)*t.transformerKva)));
 const spare=t.redundancy==='N+1'?1:0;
 const fanRun=calc.airFlow>0?Math.ceil(calc.airFlow/c.wallRate):0;
 const cduRun=calc.liq>0?Math.ceil(calc.liq/c.cduRate):0;
 const chillerRun=Number.isFinite(p.coolingDemand)?Math.ceil(p.coolingDemand/t.chillerNominalKw):0;
 const towerRun=water&&Number.isFinite(p.towerReject)?Math.ceil(p.towerReject/t.towerNominalKw):0;
 const chwPumpRun=Number.isFinite(p.chilledFlow)?Math.ceil(p.chilledFlow/c.chwPumpRatedFlow):0;
 const cwPumpRun=water&&Number.isFinite(p.condenserFlow)?Math.ceil(p.condenserFlow/c.cwPumpRatedFlow):0;
 const upsRun=Number.isFinite(calc.upsRequired)?Math.ceil(calc.upsRequired/c.upsRate):0;
 const genCount=Math.max(1,Math.ceil(calc.facilityKw/t.generatorKw));
 const quantities={fan:fanRun+(fanRun>0?spare:0),cdu:cduRun+(cduRun>0?spare:0),chiller:chillerRun+(chillerRun>0?spare:0),
  tower:water?towerRun+(towerRun>0?spare:0):0,chwPump:chwPumpRun+(chwPumpRun>0?spare:0),
  cwPump:water?cwPumpRun+(cwPumpRun>0?spare:0):0,
  chwPipe:t.chwPipeM,tcsPipe:t.tcsPipeM,cwPipe:water?t.cwPipeM:0,
  ups:upsRun+(upsRun>0?spare:0),trans:transCount,
  rack:t.racks, battery:t.itKw*t.batteryMinutes/60/t.batteryEfficiency,
  gen:genCount,insul:t.chwPipeM+(water?t.cwPipeM:0)};
 const rows=TENDER_ITEMS.map(item=>{
  const applicable=selected(item.g)&&(!item.water||water)&&(!(item.id==='fan'&&calc.air<=0))&&(!(item.id==='cdu'&&calc.liq<=0))&&(!(item.id==='tcsPipe'&&calc.liq<=0));
  const enabled=applicable&&(typeof t.inclusions[item.id]==='boolean'?t.inclusions[item.id]:!item.optional);
  const autoQty=item.auto?(quantities[item.id]??0):null;
  const rawQty=Object.hasOwn(t.quantity,item.id)?t.quantity[item.id]:autoQty;
  const qty=rawQty===null?null:Number(rawQty);
  const price=Object.hasOwn(t.prices,item.id)?t.prices[item.id]:null;
  const origin=text(t.sources[item.id],180);
  const missingQty=enabled&&(qty===null||!tenderFinite(qty)||qty<=0);
  const missingPrice=enabled&&qty>0&&!tenderPositive(price);
  const missingOrigin=enabled&&qty>0&&tenderPositive(price)&&!origin;
  const sub=enabled&&!missingQty&&!missingPrice?qty*price:null;
  return {...item,applicable,enabled,qty,autoQty,manual:Object.hasOwn(t.quantity,item.id),price,origin,sub,missingQty,missingPrice,missingOrigin};
 });
 const included=rows.filter(x=>x.enabled);
 const missingQty=included.filter(x=>x.missingQty),missingPrice=included.filter(x=>x.missingPrice),missingOrigin=included.filter(x=>x.missingOrigin);
 const knownDirect=included.reduce((s,x)=>s+(tenderFinite(x.sub)?x.sub:0),0);
 const complete=!missingQty.length&&!missingPrice.length&&included.length>0;
 const direct=complete?knownDirect:NaN;
 const installation=complete?direct*t.installationPct/100:NaN;
 const basis=complete?direct+installation+t.otherYuan:NaN;
 const management=complete?basis*t.managementPct/100:NaN;
 const contingency=complete?basis*t.riskPct/100:NaN;
 const profit=complete?basis*t.profitPct/100:NaN;
 const beforeTax=complete?basis+management+contingency+profit:NaN;
 const tax=complete?beforeTax*t.taxPct/100:NaN;
 const total=complete?beforeTax+tax:NaN;
 const facilityKva=calc.facilityKw/c.pf;
 const preliminary={itKw:t.itKw,rackKw:t.itKw/t.racks,q:calc.q,air:calc.air,liq:calc.liq,
  airFlow:calc.airFlow,chwFlow:p.chilledFlow,tcsFlow:calc.secondaryFlow,cwFlow:water?p.condenserFlow:0,
  coolingDemand:p.coolingDemand,unitChillerKw:p.chCap,chillerInstalled:quantities.chiller,
  towerReject:water?p.towerReject:0,upsRequired:calc.upsRequired,facilityKw:calc.facilityKw,
  facilityKva,transCount,genCount,batteryKwh:quantities.battery,amp:calc.current,
  targetPue:t.pueTarget,racks:t.racks,water};
 const risk=[];
 if(!t.evidence||t.evidence.includes('尚未确认'))risk.push('招标条件尚未确认：必须核对招标范围、交付界面、投标技术偏离项。');
 if(t.pueTarget<1||t.pueTarget>2)risk.push('PUE 输入仅用于 dPUE 目标/容量占位，未由 8760h 能耗模型验证。');
 else risk.push('PUE 仅为设计目标 dPUE，不是经过年度能耗测量的 PUE。');
 if(t.chillerNominalKw>0)risk.push('冷机数量按输入的单台名义容量 '+t.chillerNominalKw+' kW 取整（未计入工况衰减）；需厂家曲线重新选型。');
 if(t.redundancy==='N+1')risk.push('N+1 台数仅按名义额定能力估算，未验证单台故障后全系统工况、配电切换与管路容量。');
 if(c.plantUseOemCurve!==1)risk.push('冷机未启用真实厂家曲线，冷机工况性能及容量待厂家正式选型。');
 if(water&&c.towerUseOemCurve!==1)risk.push('冷却塔湿球/逼近度性能未由厂家数据校核。');
 if(c.topologyEnabled===0)risk.push('水力仍采用简化分支模型，需复核最不利环路与水泵特性。');
 if(!Number.isFinite(p.chCap)||p.chillerValid===false)risk.push('冷机有效容量不可确认，数量为既有方案配置，不代表满足招标需求。');
 const badAssess=(assessment?.rows||[]).filter(x=>x.enough===false);
 if(badAssess.length)risk.push('设备 N+1 故障工况存在 '+badAssess.length+' 项不满足初算：'+badAssess.map(x=>x.label).join('、'));
 if(missingQty.length)risk.push('有 '+missingQty.length+' 项已纳入报价范围但工程量缺失或为零。');
 if(missingPrice.length)risk.push('有 '+missingPrice.length+' 项缺少不含税单价；不输出完整投标总价。');
 if(missingOrigin.length)risk.push('有 '+missingOrigin.length+' 项虽有单价但缺少报价依据/询价记录。');
 if(t.scope!=='BOTH')risk.push('只包括指定专业。未包含其他专业、安装界面和基础设施的成本。');
 risk.push('土建、装修、消防、安防、网络布线、机柜/IT 设备、税务口径及设备供货/安装边界须按招标文件明确。');
 risk.push('若设备单价已含安装、调试、税款、运输或利润，请相应调整费用比例，避免重复计取。');
 risk.push('工程量包含示例管长，未从 BIM 实际模型提取；不能替代正式工程量清单。');
 return {rows,applicable:rows.filter(x=>x.applicable),included,complete,ready:complete&&missingOrigin.length===0&&badAssess.length===0&&t.evidence&&!t.evidence.includes('尚未确认'),
  missingQty,missingPrice,missingOrigin,knownDirect,direct,installation,basis,management,contingency,profit,beforeTax,tax,total,
  perMw:complete?total/(t.itKw/1000):NaN,preliminary,quantities,risk,assessment:assessmentMap};
}
/** Quotes-aware CSV parser, Excel tab paste or exported CSV. Max 100 lines. Header expected with id,数量,不含税单价,依据,计入. */
function parseTenderSheet(src){
 const data=String(src??'').replace(/^\ufeff/,'');
 if(data.length>250000)throw Error('清单超过 250KB');
 const delim=data.includes('\t')?'\t':',';
 const table=[];let row=[],buf='',quote=false;
 for(let i=0;i<data.length;i++){
  const ch=data[i];if(ch==='"'){if(quote&&data[i+1]==='"'){buf+='"';i++}else quote=!quote}
  else if(!quote&&ch===delim){row.push(buf);buf=''}
  else if(!quote&&(ch==='\n'||ch==='\r')){if(ch==='\r'&&data[i+1]==='\n')i++;row.push(buf);buf='';if(row.some(c=>c.trim()))table.push(row);row=[];}
  else buf+=ch;
 }
 if(quote)throw Error('CSV 引号未闭合');row.push(buf);if(row.some(x=>x.trim()))table.push(row);
 if(table.length>100)throw Error('最多 100 行');
 const lookup=new Map(TENDER_ITEMS.flatMap(x=>[[x.id,x.id],[x.name,x.id]]));
 const updates={};
 for(let idx=0;idx<table.length;idx++){
  const r=table[idx];if(idx===0&&/编码|id|项目名/i.test(r[0]))continue;
  if(r.length<3)throw Error('第 '+(idx+1)+' 行应至少有 编码,数量,单价');
  const id=lookup.get(r[0].trim());if(!id)throw Error('第 '+(idx+1)+' 行未知项目编码/名称: '+r[0]);
  if(updates[id])throw Error('清单存在重复编码: '+id);
  const quantity=r[2]?.trim()??'', price=r[3]?.trim()??'', origin=r[4]?.trim()??'', included=r[5]?.trim()??'';
  // Support both 6-column exported template [id,name,qty,price,origin,included] and 3-column [id,qty,price].
  const mini=r.length===3;
  const q=(mini?r[1]:quantity).trim(),p=(mini?r[2]:price).trim();
  const qty=q===''?null:Number(q),cost=p===''?null:Number(p);
  if(q!==''&&(!tenderPositive(qty)||qty>1e8))throw Error('第 '+(idx+1)+' 行数量不合法');
  if(p!==''&&(!tenderPositive(cost)||cost>1e10))throw Error('第 '+(idx+1)+' 行单价不合法');
  const flag=mini?'':included;
  if(flag!==''&&!['是','否','1','0','true','false'].includes(flag.toLowerCase()))throw Error('第 '+(idx+1)+' 行计入值应为 是/否');
  updates[id]={qty,cost,origin:mini?'':origin.slice(0,180),included:flag===''?null:['是','1','true'].includes(flag.toLowerCase())};
 }
 if(!Object.keys(updates).length)throw Error('没有识别到有效清单行');
 return updates;
}
const quotedCsvCell=(v)=>{let s=String(v??'');if(/^[\s]*[=+@-]/.test(s)&&!/^\s*-?\d+(\.\d+)?\s*$/.test(s))s="'"+s;return '"'+s.replaceAll('"','""')+'"'};
function tenderTemplateCSV(t,bid){
 const rows=[['编码','项目名称','数量','不含税单价(元/单位)','价格依据/询价来源','计入'],...bid.applicable.map(x=>[x.id,x.name,x.qty===null?'':x.qty,x.price===null?'':x.price,x.origin,x.enabled?'是':'否'])];
 return '\ufeff'+rows.map(row=>row.map(quotedCsvCell).join(',')).join('\r\n');
}
function tenderReportHTML(t,bid){
 const p=bid.preliminary;
 const card=(name,val,unit='')=>`<div class="card"><small>${safe(name)}</small><strong>${safe(val)}</strong><em>${safe(unit)}</em></div>`;
 const rows=(arr)=>arr.map(x=>`<tr><td>${safe(x.id)}</td><td>${safe(x.name)}</td><td>${safe(x.qty===null?'待量':tenderFmt(x.qty,2))}</td><td>${safe(x.unit)}</td><td>${safe(x.price===null?'待询价':money(x.price))}</td><td>${safe(x.sub===null?'待报价':money(x.sub))}</td><td>${safe(x.origin||'缺少依据')}</td></tr>`).join('');
 const tr=(a,b)=>`<tr><th>${safe(a)}</th><td style="text-align:right">${safe(b)}</td></tr>`;
 return `<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>${safe(t.name)} · 投标快速方案</title><style>
 @page{size:A4;margin:16mm}*{box-sizing:border-box}body{color:#233246;font:13px/1.7 "Microsoft YaHei",sans-serif;margin:auto;max-width:1050px;padding:24px}h1{font-size:25px;margin:8px 0;color:#123659}h2{color:#174f79;font-size:17px;border-bottom:2px solid #d9e6f2;padding-bottom:8px;margin-top:27px}.head{border-bottom:4px solid #1679a1;padding:20px 0}.tiny{font-size:11px;color:#64748b}.cards{display:grid;grid-template-columns:repeat(4,1fr);gap:8px}.card{padding:12px;background:#eff5fa;border-radius:8px}.card small{display:block}.card strong{font-size:19px;display:inline-block;color:#1755a5}.card em{font-style:normal}table{border-collapse:collapse;width:100%;margin:10px 0}th,td{border:1px solid #d9e2ed;padding:7px;text-align:left}th{background:#eff4f9}td{vertical-align:top}.risk{background:#fff6e5;padding:14px;border-left:4px solid #e7a52c}.warning{color:#9a2d2d;font-weight:bold}.toolbar{position:sticky;top:0;background:#fff;padding:8px;border-bottom:1px solid #ccc}button{padding:9px 18px;background:#1557a9;color:#fff;border:0;border-radius:8px}.end{margin-top:40px;border-top:1px solid #ccd;padding-top:20px}@media print{body{padding:0}.toolbar{display:none}h2,table{break-inside:avoid}.risk{break-inside:avoid}}@media(max-width:650px){.cards{grid-template-columns:repeat(2,1fr)}body{padding:12px}table{display:block;overflow-x:auto;white-space:nowrap}}
 </style></head><body><div class="toolbar"><button onclick="print()">打印 / 保存 PDF</button></div><div class="head"><div class="tiny">NEXUS MEP LAB · 投标技术及估算方案草稿 · 离线生成</div><h1>${safe(t.name)}</h1><div>编号：${safe(t.code)}　范围：${t.scope==='BOTH'?'暖通 + 电气':t.scope==='HVAC'?'暖通/液冷':'电气'}　　版本：草案</div><div class="tiny">生成时间：${new Date().toLocaleString('zh-CN')} | 不是正式投标报价或审图签发文件</div></div>
 <h2>一、招标基础条件</h2><p>${safe(t.evidence)}。${safe(t.boundary)}</p><div class="cards">${card('IT 负荷',tenderFmt(t.itKw),'kW')}${card('机柜数量',tenderFmt(t.racks,0),'柜')}${card('单柜平均功率',tenderFmt(p.rackKw),'kW/柜')}${card('目标 dPUE',tenderFmt(t.pueTarget),'非实测')}</div>
 <h2>二、冷热及供配电方案初算</h2><table>${tr('总设计冷量',tenderFmt(p.q)+' kW')}${tr('风冷侧/液冷侧',tenderFmt(p.air)+' / '+tenderFmt(p.liq)+' kW')}${tr('风墙总风量',tenderFmt(p.airFlow)+' m³/h')}${tr('冷冻水总流量',tenderFmt(p.chwFlow)+' m³/h')}${tr('TCS 二次侧流量',tenderFmt(p.tcsFlow)+' m³/h')}${tr('冷却水流量',p.water?tenderFmt(p.cwFlow)+' m³/h':'不适用（风冷冷机）')}${tr('冷机安装台数',String(p.chillerInstalled))}${tr('UPS 估算需求',tenderFmt(p.upsRequired)+' kVA')}${tr('变压器估算台数',String(p.transCount))}${tr('主配电估算视在功率',tenderFmt(p.facilityKva)+' kVA')}${tr('储能电池估算',tenderFmt(p.batteryKwh)+' kWh（不等于厂家选型）')}${tr('招标干球/湿球',tenderFmt(t.dryBulb)+' / '+tenderFmt(t.wetBulb)+' ℃')}</table>
 <h2>三、工程量与不含税报价</h2><p class="tiny">数量为“联动估算”或“录入数据”；单价按不含税口径输入，空值绝不按零处理。CDU 内置 TCS 泵未重复计价。</p><table><thead><tr><th>编码</th><th>名称</th><th>数量</th><th>单位</th><th>单价</th><th>小计</th><th>单价依据</th></tr></thead><tbody>${rows(bid.included)}</tbody></table>
 <h2>四、汇总报价口径</h2><table>${tr('当前已填子目不含税小计（并非总价）',money(bid.knownDirect))}${tr('所有子目工程量与报价是否完整',bid.complete?'是':'否：缺量'+bid.missingQty.length+'项/缺价'+bid.missingPrice.length+'项')}${tr('不含税设备材料小计',money(bid.direct))}${tr('安装费（'+t.installationPct+'%）',money(bid.installation))}${tr('其他直接费用',money(t.otherYuan))}${tr('管理费（'+t.managementPct+'%）',money(bid.management))}${tr('风险准备（'+t.riskPct+'%）',money(bid.contingency))}${tr('利润（'+t.profitPct+'%）',money(bid.profit))}${tr('计税前报价',money(bid.beforeTax))}${tr('税费暂按（'+t.taxPct+'%）',money(bid.tax))}${tr('含税估算报价（完整时才给出）',money(bid.total))}${tr('IT 容量单位 MW 造价',tenderFinite(bid.perMw)?money(bid.perMw)+'/MW':'待定')}</table>
 <p class="tiny">口径公式：直接费×安装费率＋其他直接费用＝基数；管理费、风险准备、利润均按基数计算；再以计税前金额乘以输入税率。税制、计费基数与实际政策应由投标商务人员复核，禁止把本表当成法定计价文件。</p>
 <h2>五、重要缺项与技术风险</h2><div class="risk"><strong class="warning">${bid.ready?'输入资料相对完整，仍需人工校核':'仍存在投标出价阻断/待核事项'}</strong><ul>${bid.risk.map(v=>'<li>'+safe(v)+'</li>').join('')}</ul></div>
 <h2>六、设计参考与排除范围</h2><p>工程参考：GB 50174-2017、GB 55015-2021、ISO/IEC 30134-2:2026（dPUE/PUE 定义）、ASHRAE Datacom Equipment / Data Centers。标准是否现行、适用章节和项目招标要求需逐项核实。本软件不自动出具任何“规范符合”结论。</p><p>${safe(t.notes||'无补充说明')}</p><div class="end">编制：____________　复核：____________　商务审核：____________　日期：____________</div></body></html>`;
}
const tenderFormatter={safe,money,fmt:tenderFmt};

/** Revit/Excel schedule → scope-aware, offline quantity takeoff. No hidden unit conversion. */
const TAKEOFF_MAPPING=Object.freeze({
'冷冻水管':'chwPipe','chw pipe':'chwPipe','chwpipe':'chwPipe',
 '冷却水管':'cwPipe','cw pipe':'cwPipe','cwpipe':'cwPipe',
 'tcs管道':'tcsPipe','tcs pipe':'tcsPipe','tcs':'tcsPipe',
 '桥架':'tray','电缆桥架':'tray','cable tray':'tray','cable trays':'tray','tray':'tray',
 '电缆':'cable','电力电缆':'cable','power cable':'cable','cable':'cable',
 '风管':'duct','矩形风管':'duct','duct':'duct',
 '阀门':'hvacValve','控制阀':'hvacValve','pipe accessories':'hvacValve',
 '母线槽':'busway','busway':'busway','母线':'busway',
 '风墙':'fan','fan wall':'fan',
 'cdu':'cdu','冷水机组':'chiller','冷机':'chiller','冷却塔':'tower',
 'ups':'ups','变压器':'transformer','发电机':'generator','配电柜':'switchgear',
 '开关柜':'switchgear','列头柜':'rpp','rpp':'rpp'
});
const TAKEOFF_UNITS=Object.freeze({m:'m',米:'m',mm:'mm',毫米:'mm',cm:'cm',厘米:'cm',ft:'ft',英尺:'ft',台:'each',套:'each',个:'each',只:'each',面:'each',pcs:'each',ea:'each',each:'each',件:'each'});
const VALID_IDS=new Set(Object.values(TAKEOFF_MAPPING));
function parseCsvTable(source,{maxRows=4000,maxBytes=900000}={}){
 const raw=String(source??'').replace(/^\ufeff/,'');if(raw.length>maxBytes)throw Error('文件过大，请按系统拆分（最大 900KB）');
 const firstLine=raw.split(/\r?\n/,1)[0];const delim=firstLine.includes('\t')?'\t':firstLine.includes(';')&&!firstLine.includes(',')?';':',';
 const rows=[];let cells=[],buf='',quoted=false;
 for(let i=0;i<raw.length;i++){
  const ch=raw[i];if(ch==='"'){if(quoted&&raw[i+1]==='"'){buf+='"';i++}else quoted=!quoted;}
  else if(!quoted&&ch===delim){cells.push(buf);buf='';}
  else if(!quoted&&(ch==='\n'||ch==='\r')){if(ch==='\r'&&raw[i+1]==='\n')i++;cells.push(buf);buf='';if(cells.some(x=>x.trim()))rows.push(cells);cells=[];if(rows.length>maxRows+1)throw Error('行数超过 '+maxRows);}
  else buf+=ch;
 }
 if(quoted)throw Error('CSV 引号不匹配');cells.push(buf);if(cells.some(x=>x.trim()))rows.push(cells);
 if(!rows.length)throw Error('没有数据');return rows;
}
const tidy=s=>String(s??'').trim().replace(/\s+/g,' ').toLowerCase();
const match=(headers,alternates)=>headers.findIndex(h=>alternates.includes(tidy(h)));
const readTakeoffNumber=v=>{const s=String(v??'').trim().replace(/,/g,'');if(!s)return NaN;const n=Number(s);return Number.isFinite(n)?n:NaN;};
function takeoffRows(text,mapping={}){
 const table=parseCsvTable(text);const header=table[0];
 const cidx=match(header,['类别','category','category name','revit类别','分类','族类别']);
 const qidx=match(header,['数量','qty','quantity','count','计数']);
 const lidx=match(header,['长度','length','长度(m)','length(m)','length (m)','长度（m）']);
 const uidx=match(header,['单位','unit','units']);
 const eid=match(header,['元素id','元素 id','elementid','element id','id','uniqueid']);
 const nameIdx=match(header,['名称','类型','type','name','族类型']);
 if(cidx<0)throw Error('缺少「类别」列；请使用 Revit 明细表导出模板');
 if(qidx<0&&lidx<0)throw Error('必须有「数量」或「长度」列');
 const rows=[], errors=[],seen=new Set();
 for(let i=1;i<table.length;i++){
  const cols=table[i];const category=String(cols[cidx]||'').trim();if(!category)continue;
  const elem=eid>=0?String(cols[eid]||'').trim():'';
  if(elem){if(seen.has(elem)){errors.push('第 '+(i+1)+' 行：元素 ID 重复（'+elem+'），已跳过；请核对是否把多种统计表混合导入');continue;}seen.add(elem);}
  const key=tidy(category);const id=mapping[category]||mapping[key]||TAKEOFF_MAPPING[key]||'';
  if(id&&!VALID_IDS.has(id)){errors.push('第 '+(i+1)+' 行：非法映射 '+id);continue;}
  const value=readTakeoffNumber(lidx>=0?cols[lidx]:''), qty=readTakeoffNumber(qidx>=0?cols[qidx]:'');
  const unit=uidx>=0?tidy(cols[uidx]):'';
  const standard=TAKEOFF_UNITS[unit]||unit;
  let amount,quantityUnit;
  if(lidx>=0&&Number.isFinite(value)&&value>=0&&['m','mm','cm','ft'].includes(standard)){
    amount=value*({m:1,mm:.001,cm:.01,ft:.3048}[standard]);quantityUnit='m';
  }else if(qidx>=0&&Number.isFinite(qty)&&qty>=0&&(!unit||standard==='each')){
    amount=qty;quantityUnit='each';
  }else{errors.push('第 '+(i+1)+' 行：工程量或单位不合法，请填写 长度+明确单位，或 数量+个/台/套');continue;}
  if(amount>1e9){errors.push('第 '+(i+1)+' 行数量异常');continue;}
  rows.push({category,name:nameIdx>=0?String(cols[nameIdx]||'').slice(0,120):'',id,quantity:amount,unit:quantityUnit,elementId:elem});
 }
 if(!rows.length)throw Error('没有识别到有效工程量：'+errors.slice(0,3).join('、'));
 const groups=new Map();
 for(const row of rows){const k=row.category+' | '+(row.id||'未映射')+' | '+row.unit;const g=groups.get(k)||{category:row.category,id:row.id||'',unit:row.unit,qty:0,records:0};g.qty+=row.quantity;g.records++;groups.set(k,g);}
 return {rows,groups:[...groups.values()],errors,unmapped:rows.filter(x=>!x.id).length,records:rows.length,hasElementId:eid>=0};
}
function aggregateTakeoff(result,validUnits){
 const summary=new Map();const issues=[];
 for(const r of result.rows){if(!r.id)continue;
  const required=validUnits[r.id];if(!required){issues.push(r.id+' 不是已知造价分项');continue;}
  const unit=required==='m'?'m':'each';if(r.unit!==unit){issues.push(r.category+' 单位不兼容：'+r.unit+' → '+required);continue;}
  summary.set(r.id,(summary.get(r.id)||0)+r.quantity);
 }
 return {quantities:Object.fromEntries(summary),issues,unmapped:result.unmapped};
}
const REVIT_SAMPLE='类别,名称,元素ID,长度,数量,单位\n冷冻水管,CHW DN100,10001,125,,m\n冷却水管,CW DN125,10002,89000,,mm\n电缆桥架,300x100,10003,47.5,,m\n电力电缆,YJV-4x70,10004,220,,m\n变压器,SCB14-630,10005,,2,台\n未映射构件,支吊架,10006,,6,个';

/** Early-stage feeder schedule. No breaker choice or statutory compliance declaration. */
const FEEDER_EXAMPLE='编号,负荷(kW),电压(V),相数,功率因数,需求系数,效率,单程长度(m),截面(mm2),并联根数,材质,运行温度(C),厂家载流量(A),校正系数\nFD-UPS-A,180,400,3,0.95,1,0.97,65,185,2,Cu,70,,0.85\nFD-CDU-01,22,400,3,0.9,1,0.95,32,35,1,Cu,70,125,0.9';
const sqrt3=Math.sqrt(3),normal=s=>String(s??'').trim();
const withinFeederFeeder=(n,a,b)=>Number.isFinite(n)&&n>=a&&n<=b;
function parseFeeders(src){
 const lines=parseCsvTable(src,{maxRows:200,maxBytes:90000});if(lines.length<2||lines.length>201)throw Error('请填写表头和 1~200 条馈线');
 const rows=[];for(let j=1;j<lines.length;j++){
  const fields=lines[j].map(normal);
  if(fields.length<12)throw Error('第 '+(j+1)+' 行字段不足，请下载模板');
  const [name,kw,v,phase,pf,demand,eff,length,mm2,runs,material,temp,ampacity='',derate='1']=fields;
  const vals=[kw,v,phase,pf,demand,eff,length,mm2,runs,temp,derate].map(Number);
  const [p,u,ph,f,d,e,L,a,run,T,k]=vals;
  const amp=ampacity.trim()===''?null:Number(ampacity);
  if(!name||name.length>60||!withinFeederFeeder(p,0,200000)||!withinFeederFeeder(u,100,35000)||![1,3].includes(ph)||!withinFeederFeeder(f,.3,1)||!withinFeederFeeder(d,0,1)||!withinFeederFeeder(e,.3,1)||!withinFeederFeeder(L,0,100000)||!withinFeederFeeder(a,1,2500)||!Number.isInteger(run)||!withinFeederFeeder(run,1,30)||!['Cu','Al'].includes(material)||!withinFeederFeeder(T,20,105)||!withinFeederFeeder(k,.1,1)||(amp!==null&&!withinFeederFeeder(amp,0,20000)))throw Error('第 '+(j+1)+' 行参数越界：'+name);
  rows.push({name,p,u,ph,f,d,e,L,a,run,material,T,amp,k});
 }
 if(!rows.length)throw Error('没有馈线');return rows;
}
function analyzeFeeder(r){
 const loadKw=r.p*r.d, allI=loadKw*1000/(r.ph===3?sqrt3*r.u*r.f*r.e:r.u*r.f*r.e);
 const perCable=allI/r.run;
 const baseRho=r.material==='Cu'?0.017241:0.028264; // Ω·mm²/m at 20°C, illustrative nominal
 const alpha=r.material==='Cu'?0.00393:0.00403;
 const RperKm=(baseRho*(1+alpha*(r.T-20))/r.a)*1000;
 const XperKm=0.08; // Ω/km: illustrative, not real manufacturer cable impedance
 const sin=Math.sqrt(Math.max(0,1-r.f*r.f));
 const voltageDrop=(r.ph===3?sqrt3:2)*perCable*(RperKm*r.f+XperKm*sin)*(r.L/1000);
 const pct=100*voltageDrop/r.u;
 const cableLength=r.L*r.run; // 每根为一条多芯电缆回路，不能乘芯数
 const available=r.amp==null?null:r.amp*r.k;
 return {...r,loadKw,designCurrent:allI,perCable,voltageDrop,voltageDropPct:pct,cableLength,available,
  ampacityState:available===null?'待录厂家载流量':perCable<=available?'初算满足':'初算不足',
  voltageState:'仅提供初算压降；允许值及保护配合需项目人工校核'};
}
function feederPlan(text){const rows=parseFeeders(text).map(analyzeFeeder);return {rows,cableLength:rows.reduce((s,x)=>s+x.cableLength,0),totalLoadKw:rows.reduce((s,x)=>s+x.loadKw,0),missingAmpacity:rows.filter(x=>x.available===null).length,overAmpacity:rows.filter(x=>x.available!==null&&x.perCable>x.available).length};}

/** Offline user price evidence. No implicit current-market pricing. */
function validatePriceRow(r,ids){
 if(!r||!ids.has(r.id))throw Error('未知清单编码: '+String(r?.id));
 if(!Number.isFinite(r.unitPrice)||r.unitPrice<=0||r.unitPrice>1e10)throw Error('价格必须大于零');
 if(!['QUOTE','CONTRACT','DEMO'].includes(r.source))throw Error('来源类型必须是 QUOTE、CONTRACT 或 DEMO');
 if(!/^\d{4}-\d{2}-\d{2}$/.test(r.date)||Number.isNaN(Date.parse(r.date+'T00:00:00Z'))||new Date(r.date+'T00:00:00Z').toISOString().slice(0,10)!==r.date)throw Error('日期格式必须为 YYYY-MM-DD');
 for(const key of ['supplier','evidence','remark'])if(typeof r[key]!=='string'||r[key].length>180)throw Error(key+' 字段过长');
 return true;
}
function priceBookCsv(csv,ids){
 const raw=String(csv??'').replace(/^\ufeff/,'');if(raw.length>150000)throw Error('文件过大');
 const rows=raw.replaceAll('\r','').split('\n').filter(x=>x.trim());if(rows.length>300)throw Error('最多导入299条记录');
 const out=[];for(let i=0;i<rows.length;i++){
  const c=rows[i].split('\t'); // prefer TSV: evidence and supplier may include commas
  if(i===0&&/^(id|编码)$/i.test(c[0]?.trim()))continue;
  if(c.length<6)throw Error('第 '+(i+1)+' 行至少六列；请用 TSV 制表符模板');
  const [id,price,source,date,supplier,evidence,remark='']=c.map(x=>x.trim());
  const row={id,unitPrice:Number(price),source,date,supplier,evidence,remark};validatePriceRow(row,ids);out.push(row);
 }
 if(!out.length)throw Error('空价格数据表');return out;
}
const PRICE_HEADER='id\tunitPrice\tsource\tdate\tsupplier\tevidence\tremark';
function priceStale(r,now=new Date()){
 const d=new Date(r.date+'T00:00:00Z');return (now-d)/(86400e3)>180;
}
function priceAcceptable(r){return r.source!=='DEMO'&&Boolean(r.evidence.trim())&&Boolean(r.supplier.trim());}

/** v16 · Offline design ↔ cost comparison. Estimates are scoped and unverified until evidence is supplied. */
const DECISION_FIELDS=Object.freeze([
 {key:'itKw',title:'IT 设计负荷',unit:'kW',step:10},
 {key:'liquidPct',title:'液冷负荷比例',unit:'%',step:5},
 {key:'plantType',title:'冷源类型',unit:'',step:1},
 {key:'loadFactor',title:'负荷附加系数',unit:'倍',step:.01},
 {key:'reserveFactor',title:'设计裕量系数',unit:'倍',step:.01},
 {key:'wallRun',title:'风墙运行台数',unit:'台',step:1},
 {key:'cduRun',title:'CDU 运行台数',unit:'台',step:1},
 {key:'chillerRun',title:'冷机运行台数',unit:'台',step:1},
 {key:'towerRun',title:'冷却塔运行台数',unit:'台',step:1},
 {key:'chwPumpRun',title:'冷冻水泵运行台数',unit:'台',step:1},
 {key:'cwPumpRun',title:'冷却水泵运行台数',unit:'台',step:1},
 {key:'tcsPumpRun',title:'TCS 泵运行台数',unit:'台',step:1},
 {key:'upsRun',title:'UPS 运行台数',unit:'台',step:1},
 {key:'chwDN',title:'CHW 干管公称直径',unit:'DN',step:1},
 {key:'chwLength',title:'CHW 供回合计管长',unit:'m',step:5},
 {key:'sLength',title:'TCS 供回合计管长',unit:'m',step:5}
]);
const DECISION_TYPES=Object.freeze(['fan','cdu','chiller','tower','chwPump','cwPump','tcsPump','ups']);
const cloneDecision=x=>JSON.parse(JSON.stringify(x));
function createDecisionState(){return {baseline:null,overrides:{},equipment:{},autoSize:false,labelA:'方案 A · 当前设计',labelB:'方案 B · 候选优化'};}
function freezeDecisionBase(payload){
 return {schema:'nexus.mep.decision.baseline.v16',createdAt:new Date().toISOString(),
 config:cloneDecision(payload.config),curves:cloneDecision(payload.curves),branchText:payload.branchText,topologyText:payload.topologyText,
 costing:cloneDecision(payload.costing),powerPlan:cloneDecision(payload.powerPlan),catalogText:payload.catalogText,selections:cloneDecision(payload.selections),priceBook:cloneDecision(payload.priceBook||[])};
}
function validateDecisionState(x,validateConfig){
 if(!x||typeof x!=='object'||!x.overrides||!x.equipment||typeof x.autoSize!=='boolean')throw Error('方案比较数据结构无效');
 if(x.baseline){if(x.baseline.schema!=='nexus.mep.decision.baseline.v16'||validateConfig(x.baseline.config).length)throw Error('方案 A 冻结输入无效');}
 const allowed=new Set(DECISION_FIELDS.map(x=>x.key));
 for(const [key,value] of Object.entries(x.overrides))if(!allowed.has(key)||!Number.isFinite(value))throw Error('候选设计参数无效: '+key);
 for(const [type,id] of Object.entries(x.equipment))if(!DECISION_TYPES.includes(type)||!/^[A-Za-z0-9_-]{1,40}$/.test(id))throw Error('设备选择无效: '+type);
 if(String(x.labelA??'').length>80||String(x.labelB??'').length>80)throw Error('方案名称过长');
 return x;
}
// Source data is always cloned: a comparison MUST NOT alter the live project or its price records.
function candidateDesign(base,decision,parseCatalogFn,useCatalogFn,validateFn,calculateFn){
 const warnings=[];const catalog=parseCatalogFn(base.catalogText);
 let c={...base.config,...decision.overrides};const selections={...base.selections,...decision.equipment};
 for(const [type,id] of Object.entries(decision.equipment)){
  if(id===base.selections[type])continue;
  const entry=catalog.find(x=>x.type===type&&x.id===id);
  if(!entry)throw Error(`候选设备 ${type}:${id} 不存在于冻结的方案 A 厂家台账`);
  c=useCatalogFn(c,entry);
  if(type==='chiller')warnings.push('仅切换冷机台账与单价；冷机容量/功率必须另有适用本型号的厂家工况曲线，当前计算不等于厂家选型。');
  if(entry.demo)warnings.push(`型号 ${entry.model} 属于教学样机，不可用于工程报价。`);
 }
 if(c.plantType!==base.config.plantType){c={...c,plantUseOemCurve:0,plantUsePartCurve:0,towerUseOemCurve:0};warnings.push('冷源类型切换：候选方案停用原冷机/冷却塔厂商曲线，采用示例曲线仅供教学，实际方案需重新匹配厂家工况。');}
 for(const type of Object.keys(decision.equipment)){
  if(selections[type]===base.selections[type])continue;
  if(type==='tower')c.towerUseOemCurve=0;
  if(['chwPump','cwPump'].includes(type))c.plantUsePumpCurve=0;
  if(type==='tcsPump')c.tcsPumpUseCurve=0;
 }
 const initialErrors=validateFn(c);if(initialErrors.length)throw Error('候选参数越界: '+initialErrors.join('、'));
 if(decision.autoSize){
  const r=calculateFn(c,base.curves,base.branchText,base.topologyText);
  c.wallRun=Math.max(1,Math.ceil(r.airFlow/c.wallRate));
  c.cduRun=Math.max(1,Math.ceil(r.liq/c.cduRate));
  if(selections.chiller!==base.selections.chiller){warnings.push('已切换冷机型号：没有本型号的有效工况曲线，不自动推算冷机台数；保持原运行台数等待厂家校核。');}
  else if(Number.isFinite(r.plant?.minChiller))c.chillerRun=Math.max(1,r.plant.minChiller);else warnings.push('冷机计算点无有效容量：无法自动建议运行台数，继续使用现有台数。');
  if(c.plantType===1){if(Number.isFinite(r.plant?.towerMin))c.towerRun=Math.max(1,r.plant.towerMin);else warnings.push('冷却塔工况容量无效：无法自动建议塔数量。');}
  c.upsRun=Math.max(1,Math.ceil(r.upsRequired/c.upsRate));
  warnings.push('运行台数为容量/风量初算建议；备用台数未变更。水泵台数不自动推荐，必须结合泵曲线、扬程、系统控制复核。');
 }
 const errors=validateFn(c);if(errors.length)throw Error('自动设备数量超出范围: '+errors.join('、'));
 return {config:c,selections,warnings,catalog};
}
function compareDecisions(base,decision,fn){
 const cA=cloneDecision(base.config),rA=fn.calculate(cA,base.curves,base.branchText,base.topologyText);
 const aCat=fn.parseCatalog(base.catalogText);
 const aCost=fn.calculateCost(cA,rA,base.powerPlan,base.costing,aCat,base.selections);
 const proposal=candidateDesign(base,decision,fn.parseCatalog,fn.useCatalogItem,fn.validateConfig,fn.calculate);
 const cB=proposal.config;
 const rB=fn.calculate(cB,base.curves,base.branchText,base.topologyText);
 const bCosting=cloneDecision(base.costing);
 // Air-cooled plant has no CW circuit/tower. Scope changes are always explicitly reported.
 if(cB.plantType===0)for(const id of ['tower','cwPump','cwPipe'])bCosting.rows[id]={...(bCosting.rows[id]||{}),enabled:false};
 const bCost=fn.calculateCost(cB,rB,base.powerPlan,bCosting,proposal.catalog,proposal.selections);
 const breakdown=aCost.rows.map(a=>{
  const b=bCost.rows.find(x=>x.id===a.id);
  const amountA=a.active&&!a.missing?a.amount:a.active?NaN:0;
  const amountB=b.active&&!b.missing?b.amount:b.active?NaN:0;
  const valid=Number.isFinite(amountA)&&Number.isFinite(amountB);
  const scopeChanged=a.active!==b.active;
  const qtyA=a.active?a.qty:0,qtyB=b.active?b.qty:0;
  const rateA=a.rate,rateB=b.rate;
  // Delta = (QB-QA)*PA + QB*(PB-PA) only valid when prices of both sides are known.
  const decomposition=valid&&Number.isFinite(rateA)&&Number.isFinite(rateB)?{
    quantity:(qtyB-qtyA)*rateA,price:qtyB*(rateB-rateA)}:null;
  return {id:a.id,group:a.group,name:a.name,unit:a.unit,activeA:a.active,activeB:b.active,
   qtyA,qtyB,rateA,rateB,amountA,amountB,delta:valid?amountB-amountA:NaN,
   qtyModeA:a.mode,qtyModeB:b.mode,knownA:a.known,knownB:b.known,missingA:a.missing,missingB:b.missing,
   scopeChanged,decomposition,selectionChange:!!a.type&&base.selections[a.type]!==proposal.selections[a.type]};
 });
 const warnings=[...proposal.warnings];
 const changedKeys=Object.keys(decision.overrides).filter(k=>cA[k]!==cB[k]);
 const overridesManual=breakdown.filter(x=>x.activeB&&x.qtyModeB==='manual'&&changedKeys.length).map(x=>x.name);
 if(overridesManual.length)warnings.push('候选设计发生变化，以下分项沿用人工/BIM 数量而不会自动更新，请复核：'+overridesManual.join('、'));
 if(breakdown.some(x=>x.scopeChanged))warnings.push('方案 A/B 计价范围不相同（例如水冷冷源切换风冷），请检查遗漏的风冷主机室外安装、消防及电气差异项。');
 if(cA.itKw!==cB.itKw)warnings.push('IT 容量不同：范围内金额差可比较，但元/W 与绝对投资不能解释为等容量优化节约。');
 if(breakdown.some(x=>x.selectionChange&&x.rateA===x.rateB))warnings.push('候选方案更换了设备型号，但对应价格未随型号变化。检查是否存在“人工锁定单价”或旧合同单价。');
 if(cA.chwDN!==cB.chwDN)warnings.push('冷冻水干管 DN 已调整，但当前清单按“管道长度×固定综合单价”计价，未根据 DN/壁厚自动重新组价；应更新管道与管件综合单价。');
 for(const x of base.priceBook||[]){if(!x.date||!x.evidence)continue;
  const used=breakdown.some(r=>r.id===x.id&&r.activeB&&r.knownB&&((base.costing.rows?.[r.id]?.evidence||'')===x.evidence));
  const age=(Date.now()-Date.parse(x.date+'T00:00:00Z'))/86400000;
  if(used&&age>180)warnings.push(`分项 ${x.id} 所用报价已超过180天：${x.date} / ${x.evidence}，需要重新询价。`);
 }
 if(aCost.missing.length||bCost.missing.length)warnings.push('至少一个方案存在缺量/缺价。当前展示的是“已计价部分”，禁止将差额作为全项目节约额。');
 if(aCost.unverified.length||bCost.unverified.length)warnings.push('两个方案未完全取得真实报价及证据，教学价只用于学习变化方向。');
 if(!rB.plant?.completeOem)warnings.push('候选冷站缺少完整厂家性能证据，容量、功率和能效结果不可用于确认选型。');
 if(rB.warnings?.length)warnings.push(`候选系统存在 ${rB.warnings.length} 条工程提示，须回到对应计算模块逐项分析。`);
 return {a:{config:cA,result:rA,cost:aCost},b:{config:cB,result:rB,cost:bCost,selection:proposal.selections},
  rows:breakdown,delta:bCost.partialTotal-aCost.partialTotal,
  sameScope:!breakdown.some(x=>x.scopeChanged),completeBoth:aCost.complete&&bCost.complete,
  verifiedBoth:aCost.verified&&bCost.verified,
  warnings,changedKeys,autoSize:!!decision.autoSize,
  savedAt:base.createdAt};
}

/**
 * v17 – source-grounded AIDC presentation design-basis checker.
 * All citations are page numbers in: Soperton_AIDC_Design Solution - 脱敏.pdf (22 pages).
 * Distinguish source facts, derived arithmetic, open design decisions and unpriced scope.
 */
const SOP_SOURCE = 'Soperton_AIDC_Design Solution - 脱敏.pdf';
const SOP_MODULES = Object.freeze([
 {id:'mv',name:'中压模块 MV Module',trade:'电气',phase1:2,phase2:2,p:20},
 {id:'transformer',name:'变压器模块 Transformer Module',trade:'电气',phase1:8,phase2:12,p:20},
 {id:'battery',name:'锂电池模块 Li-ion Battery Module',trade:'电气',phase1:4,phase2:6,p:20},
 {id:'genset',name:'柴发模块 Diesel Generator Module',trade:'电气',phase1:8,phase2:12,p:20},
 {id:'coolPower',name:'冷却与配电模块 Cooling & Power',trade:'暖通',phase1:4,phase2:6,p:20},
 {id:'source',name:'冷源模块 Cooling Source Module',trade:'暖通',phase1:3,phase2:4,p:20},
 {id:'liquidPod',name:'IT 液冷 POD 模块',trade:'IT/暖通',phase1:6,phase2:10,p:20},
 {id:'airPod',name:'IT 风冷 POD 模块',trade:'IT/暖通',phase1:2,phase2:2,p:20},
 {id:'domestic',name:'生活给水模块 Domestic Water',trade:'给排水',phase1:null,phase2:null,p:20},
 {id:'ro',name:'RO 水处理模块',trade:'给排水',phase1:null,phase2:null,p:20},
 {id:'topup',name:'二次侧补液模块',trade:'给排水',phase1:null,phase2:null,p:20},
 {id:'elv',name:'弱电模块 ELV Module',trade:'弱电',phase1:null,phase2:null,p:20}
]);
const SOP_SOURCE_ISSUES = Object.freeze([
 {id:'podCount',severity:'高',pages:'6、9、13',title:'一期液冷 POD 数量不一致',text:'第6页写“4液冷 + 2风冷 = 6 POD”；第9页一期容量表按 6 液冷 + 2 风冷计算 7.44MW。两种口径不可同时用于布置/设备算量。'},
 {id:'rackLabel',severity:'中',pages:'6、9、14',title:'112 架 GPU 机柜的标签需澄清',text:'第6页将 112 标注为 GPU Rack Capacity。按第9/14页表格重算一期为 48 架 135kW GPU 柜 + 64 架 15kW 网络柜 =112 架有载机柜；112 不是 GPU 柜数量。'},
 {id:'networkCount',severity:'中',pages:'13、14',title:'单液冷 POD 网络柜“6”与“5”冲突',text:'第13页 Rack mix 写 6×15kW，但下方公式为 5×15kW = 1155kW；第14页机柜布置为 5 个 15kW 网络柜和一个备用位置。'},
 {id:'sourceModules',severity:'中',pages:'18、20',title:'冷源“2 套”与“3 个模块”待做系统映射',text:'第18页描述 2 套冷源模块 / 冷源系统；第20页一期冷源模块工程量为 3。套、撬、设备台数及运行备用逻辑需要定义，不宜直接改其中一个。'},
 {id:'electricalIt',severity:'高',pages:'9、16、17',title:'配电表双系统 IT 功率与一期 IT 容量差 90kW',text:'两张配电负荷表的 IT 计算功率均为 3765kW，两套合计 7530kW；第9页一期 IT 容量为 7440kW。应核对 POD 归属、机柜数量或配电分组。'},
 {id:'airLiquidRatio',severity:'中',pages:'9、13',title:'风液“15:87”比例定义不清',text:'第9页写 Air-to-Liquid Ratio 15:87（相加 102），但按 IT 构成算 GPU=87.10%、网络=12.90%。柜型功率占比也不等于实际液冷捕获的热量比例。'},
 {id:'plantPhysics',severity:'高',pages:'5、13、18',title:'自然冷却与机械冷却模式/气象边界不足',text:'方案表达冷却塔风液同源、液冷侧 100% free cooling，风冷侧自然/机械冷却切换；缺项目逐时气象、水温、逼近度、换热端温差和备用方案，不能据此证明全年可用性或 PUE≤1.22。'},
 {id:'pueBoundary',severity:'高',pages:'6、7、16、17',title:'年均 PUE 与配电峰值负荷口径不同',text:'目标为年均 PUE≤1.22；第16、17页给出配电高负荷设计点。不能将设计点表直接作为全年能耗；必须用同统计周期的逐时 IT 与设施电量模型核算。'},
 {id:'wueAnnual',severity:'中',pages:'7',title:'13.03万立方米年用水暗含 IT 全年满载',text:'在 7.44MW 全年8760h满载下，按 2L/kWh 为 130,348.8m³。PPT给出130,348m³，算术一致但负荷率、水源补排水实测/模拟依据需要补充。'},
 {id:'tierCertification',severity:'中',pages:'6、15、18',title:'Tier III 属方案目标而非认证结论',text:'Tier III 设计目标、4DR3/2N供电和冷源冗余需要按实际可靠性边界和运行维护场景核查；汇报中无完整认证证据。'},
 {id:'pricing',severity:'高',pages:'20',title:'模块台账缺规格、单价和待定数量',text:'第20页列明主要模块数量，但未提供品牌、规格、工厂试验要求、交付边界与报价；给排水/弱电部分仍 TBD，不允许将已计价小计作为总投资。'}
]);
function defaultSoperton(){return {
 phase1:{facilityMw:10,liquidPods:6,airPods:2},phase2:{facilityMw:15,liquidPods:10,airPods:2},
 gpuPerPod:8,gpuKw:135,networkPerLiquid:5,networkPerAir:17,networkKw:15,
 pue:1.22,wue:2.0,annualHours:8760,loadFactor:1,
 moduleQuotes:{}, issueNotes:{}, issueStatus:{},
 source:'Soperton_AIDC_Design Solution - 脱敏.pdf · 22页（用户提供）'
};}
const sopNumber=(v)=>typeof v==='number'&&Number.isFinite(v);
function validateSoperton(s){
 if(!s||typeof s!=='object')throw Error('汇报方案配置缺失');
 const bounded=(v,min,max,key,int=false)=>{if(!sopNumber(v)||v<min||v>max||(int&&!Number.isInteger(v)))throw Error(`${key} 超出允许范围`)};
 for(const phase of ['phase1','phase2']){if(!s[phase])throw Error(phase+' 信息缺失');bounded(s[phase].facilityMw,0.001,100000,'设施容量');bounded(s[phase].liquidPods,0,1000,'液冷 POD',true);bounded(s[phase].airPods,0,1000,'风冷 POD',true);}
 for(const k of ['gpuPerPod','networkPerLiquid','networkPerAir'])bounded(s[k],0,500,k,true);
 for(const k of ['gpuKw','networkKw'])bounded(s[k],0.01,100000,k);
 bounded(s.pue,1,5,'PUE');bounded(s.wue,0,100,'WUE');bounded(s.annualHours,1,8784,'年度小时数');bounded(s.loadFactor,0,1,'全年等效负荷率');
 if(!s.moduleQuotes||typeof s.moduleQuotes!=='object'||Array.isArray(s.moduleQuotes))throw Error('报价资料非法');
 for(const [id,x] of Object.entries(s.moduleQuotes)){
  if(!SOP_MODULES.some(y=>y.id===id))throw Error('不允许的模块报价 '+id);
  if(!x||typeof x!=='object'||!(x.price===null||sopNumber(x.price))||(x.price!==null&&x.price<0)||x.price>1e12||typeof x.evidence!=='string'||x.evidence.length>180)throw Error('报价数据无效：'+id);
 }
 for(const name of ['issueStatus','issueNotes'])if(s[name]&&(!s[name]||typeof s[name]!=='object'||Array.isArray(s[name])))throw Error('问题台账结构错误');
 return s;
}
function computeSoperton(s){validateSoperton(s);
 const podLoad=s.gpuPerPod*s.gpuKw+s.networkPerLiquid*s.networkKw;
 const airPodLoad=s.networkPerAir*s.networkKw;
 const phase=(p)=>{
  const gpuCount=p.liquidPods*s.gpuPerPod,netCount=p.liquidPods*s.networkPerLiquid+p.airPods*s.networkPerAir;
  const gpuLoad=gpuCount*s.gpuKw,networkLoad=netCount*s.networkKw,itKw=gpuLoad+networkLoad;
  const annualItKwh=itKw*s.annualHours*s.loadFactor;
  return {facilityMw:p.facilityMw,liquidPods:p.liquidPods,airPods:p.airPods,pods:p.liquidPods+p.airPods,gpuCount,netCount,racks:gpuCount+netCount,gpuLoad,networkLoad,itKw,itMw:itKw/1000,gpuSharePct:itKw?gpuLoad/itKw*100:0,facilityTargetKw:itKw*s.pue,powerHeadroomKw:p.facilityMw*1000-itKw*s.pue,annualItKwh,annualWaterM3:annualItKwh*s.wue/1000};
 };
 const a=phase(s.phase1),b=phase(s.phase2);
 const moduleRows=SOP_MODULES.map(x=>{
  const quote=s.moduleQuotes[x.id],validPrice=!!quote&&sopNumber(quote.price)&&quote.price>=0;
  const q1=x.phase1,q2=x.phase2;
  return {...x,price:validPrice?quote.price:null,evidence:quote?.evidence||'',c1:q1!==null&&validPrice?q1*quote.price:null,c2:q2!==null&&validPrice?q2*quote.price:null};
 });
 const priced=moduleRows.filter(x=>x.price!==null&&x.phase1!==null&&x.phase2!==null);
 const priced1=priced.reduce((n,x)=>n+x.c1,0),priced2=priced.reduce((n,x)=>n+x.c2,0);
 const incomplete=moduleRows.filter(x=>x.price===null||x.phase1===null||x.phase2===null);
 return {phase1:a,phase2:b,podLoad,airPodLoad,combined:{itKw:a.itKw+b.itKw,facilityMw:a.facilityMw+b.facilityMw,pods:a.pods+b.pods,racks:a.racks+b.racks},
 modules:moduleRows,cost:{priced1,priced2,pricedCount:priced.length,totalCount:moduleRows.length,incomplete:incomplete.map(x=>x.id),fullyPriced:incomplete.length===0&&priced.every(x=>x.evidence.trim())},
 electrical:{aActiveKw:4852.22,bActiveKw:4874.87,apparentA:4962.99,apparentB:4947.69,sourceItKwPerBus:3765,
 get itMismatchKw(){return this.sourceItKwPerBus*2-a.itKw},
 get mvActiveHeadroomA(){return 5000-this.aActiveKw},get mvActiveHeadroomB(){return 5000-this.bActiveKw}},
 sourceWaterM3:130348,
 flags:{targetAnnualPueUnverified:true,freeCoolingUnverified:true,bimBillUnverified:true}
 };
}
function sopertonExportRows(s){const r=computeSoperton(s);return r.modules.map(x=>[x.trade,x.name,x.phase1??'TBD',x.phase2??'TBD',x.price??'',x.c1??'',x.c2??'',x.evidence||'',`P${x.p}`]);}
function sopertonReportItems(s){const r=computeSoperton(s);return [
 {kind:'paragraph',text:'本章节复核用户提供的 Soperton AI 数据中心汇报方案（22页）。保留原文假设，并将推导、存在歧义及未获得厂家证据的部分明确分离；独立于正文的当前项目负荷计算模型。'},
 {kind:'table',headers:['阶段','设施容量 MW','液冷POD','风冷POD','IT功率 kW','GPU柜','网络柜','合计有载柜'],rows:[['一期',r.phase1.facilityMw,r.phase1.liquidPods,r.phase1.airPods,r.phase1.itKw,r.phase1.gpuCount,r.phase1.netCount,r.phase1.racks],['二期',r.phase2.facilityMw,r.phase2.liquidPods,r.phase2.airPods,r.phase2.itKw,r.phase2.gpuCount,r.phase2.netCount,r.phase2.racks]]},
 {kind:'calc',formula:'P_liquidPOD = N_GPU×P_GPU + N_network×P_network',substitution:`${s.gpuPerPod}×${s.gpuKw}+${s.networkPerLiquid}×${s.networkKw}`,answer:r.podLoad+' kW / POD',note:'引用汇报第9/13/14页；第13页有 6 网络柜与 5 网络柜口径冲突。'},
 {kind:'calc',formula:'P_airPOD = N_network×P_network',substitution:`${s.networkPerAir}×${s.networkKw}`,answer:r.airPodLoad+' kW / POD',note:'引用汇报第9/14页。'},
 {kind:'calc',formula:'Annual water m³ = IT_kW×equiv.hours×WUE_L/kWh /1000',substitution:`${r.phase1.itKw}×${s.annualHours}×${s.loadFactor}×${s.wue}/1000`,answer:r.phase1.annualWaterM3.toFixed(1)+' m³/年（假设值）',note:'仅当所设全年等效负荷率和 WUE 成立；汇报第7页目标 130,348m³。'},
 {kind:'table',headers:['模块','一期数量','二期数量','单价元','资料来源'],rows:r.modules.map(x=>[x.name,x.phase1??'TBD',x.phase2??'TBD',x.price??'缺价',x.evidence||'未录入'])},
 {kind:'kv',title:'一期已计价模块小计',value:(r.cost.priced1/10000).toFixed(2),unit:'万元（非总造价）'},
 {kind:'alert',text:`模块清单有 ${r.cost.incomplete.length} 类缺数量或单价。已计价金额不能称作项目总投资，也不代表询价可信。`},
 ...SOP_SOURCE_ISSUES.map(x=>({kind:'alert',text:`P${x.pages} · ${x.title}：${x.text}${s.issueNotes?.[x.id]?'；人工说明：'+s.issueNotes[x.id]:''}`}))
 ];}

/** v18: source-grounded standard POD assembly & scope-limited costing.
 * Reference: user-provided Soperton AIDC 22-page presentation, pages 9, 13, 14, 18 and 20.
 * All prices begin null and all unsourced installation items begin TBD.
 * Rack electric power is NOT synonymous with liquid-heat capture.
 */
const POD_ITEMS = Object.freeze([
 {id:'lc_cdu',kind:'liquid',name:'CDU 冷却液分配单元（1用1备）',unit:'台',basis:'PDF P18',qty:2,include:true,category:'暖通',note:'CDU 能力由工况与厂家换热器曲线另行核定。'},
 {id:'lc_manifold',kind:'liquid',name:'二次侧分配管/Manifold',unit:'套',basis:'工程补充，PDF未明确',qty:null,include:true,category:'暖通',note:'TCS 支路流量/压降、接口数量待定。'},
 {id:'lc_primary',kind:'liquid',name:'CDU 一次侧阀组及连接件',unit:'套',basis:'工程补充，PDF未明确',qty:null,include:true,category:'暖通',note:'设备厂家供货边界、阀门与保温范围待确认。'},
 {id:'lc_power',kind:'liquid',name:'POD 供配电末端 / PDU',unit:'套',basis:'PDF P15仅给4DR3架构',qty:null,include:true,category:'电气',note:'4DR3不等于确定的PDU数；厂家配电容量与数量未给。'},
 {id:'lc_wiring',kind:'liquid',name:'POD 电缆桥架及配线',unit:'套',basis:'工程补充，PDF未明确',qty:null,include:true,category:'电气',note:'最终按Revit/线路计算得到长度和规格。'},
 {id:'lc_shell',kind:'liquid',name:'IT 液冷 POD 整体模块（需澄清包含范围）',unit:'个',basis:'PDF P20',qty:1,include:false,category:'模块',note:'避免重复计价：仅确认其价格不含CDU、机柜等子项后才能纳入。'},
 {id:'lc_gpu',kind:'liquid',name:'135 kW GPU 机柜（IT设备参考量）',unit:'柜',basis:'PDF P9/14',qty:'gpu',include:false,category:'IT',note:'属于IT设备，默认不计入机电概算。'},
 {id:'lc_net',kind:'liquid',name:'15 kW 网络柜（IT设备参考量）',unit:'柜',basis:'PDF P9/14',qty:'netLiquid',include:false,category:'IT',note:'属于IT设备，默认不计入机电概算。'},
 {id:'ac_fan',kind:'air',name:'近端风墙（5用1备）',unit:'台',basis:'PDF P18',qty:6,include:true,category:'暖通',note:'制冷模式和风量/静压/换热性能待厂家工况验证。'},
 {id:'ac_dx',kind:'air',name:'风墙机械制冷/DX配套设备',unit:'套',basis:'PDF P18描述双模式，数量未列',qty:null,include:true,category:'暖通',note:'自然冷却/机械冷却切换工况未给。'},
 {id:'ac_power',kind:'air',name:'风冷 POD 2N 配电末端',unit:'套',basis:'PDF P15仅给2N架构',qty:null,include:true,category:'电气',note:'PDU/配电箱/电缆按实际回路设计。'},
 {id:'ac_wiring',kind:'air',name:'风冷 POD 桥架及电缆',unit:'套',basis:'工程补充，PDF未明确',qty:null,include:true,category:'电气',note:'须由BIM明细表或馈线工程量确定。'},
 {id:'ac_shell',kind:'air',name:'IT 风冷 POD 整体模块（需澄清包含范围）',unit:'个',basis:'PDF P20',qty:1,include:false,category:'模块',note:'可与P20模块报价交叉核对；避免与风墙/机柜重复计价。'},
 {id:'ac_net',kind:'air',name:'15 kW 网络柜（IT设备参考量）',unit:'柜',basis:'PDF P9/14',qty:'netAir',include:false,category:'IT',note:'属于IT设备，默认不计入机电概算。'}
]);
const podFinite=v=>typeof v==='number'&&Number.isFinite(v);
function defaultPods(){return {schema:'nexus.pod.v18',capturePct:null,liquidMargin:1.1,airMargin:1.1,tcsDeltaT:8,airDeltaT:12,tcsRho:1030,tcsCp:3.9,airRho:1.2,airCp:1.006,cduRatedKw:null,fanRatedM3h:null,rows:{},notes:'',autoCapacity:false};}
function validatePods(s){
 if(!s||s.schema!=='nexus.pod.v18'||!s.rows||typeof s.rows!=='object'||Array.isArray(s.rows))throw Error('POD配置结构不合法');
 const bound=(v,a,b,k,nullable=false)=>{if(nullable&&v===null)return;if(!podFinite(v)||v<a||v>b)throw Error(k+'不在有效范围')};
 bound(s.capturePct,0,100,'液冷捕获率',true);bound(s.liquidMargin,1,3,'液冷设计系数');bound(s.airMargin,1,3,'风冷设计系数');
 bound(s.tcsDeltaT,.1,35,'二次侧温差');bound(s.airDeltaT,.1,40,'空气温差');bound(s.tcsRho,700,1400,'介质密度');bound(s.tcsCp,2,5,'介质比热容');
 bound(s.airRho,.7,1.5,'空气密度');bound(s.airCp,.8,1.3,'空气比热容');bound(s.cduRatedKw,0,100000,'厂家CDU能力',true);bound(s.fanRatedM3h,0,1000000,'厂家风墙风量',true);
 if(typeof s.notes!=='string'||s.notes.length>1000)throw Error('配置说明过长');
 if(Object.keys(s.rows).length>100)throw Error('POD 清单数据过多');
 for(const [id,r] of Object.entries(s.rows)){
  if(!POD_ITEMS.some(x=>x.id===id))throw Error('未知清单项：'+id);
  if(!r||typeof r!=='object'||Array.isArray(r))throw Error('清单项格式非法');
  if(r.qty!==undefined&&r.qty!==null&&(!Number.isInteger(r.qty)||r.qty<0||r.qty>1000))throw Error(id+'数量应为0-1000的整数');
  if(r.price!==undefined&&r.price!==null&&(!podFinite(r.price)||r.price<0||r.price>1e12))throw Error(id+'单价无效');
  if(r.include!==undefined&&typeof r.include!=='boolean')throw Error(id+'计价范围无效');
  if(r.evidence!==undefined&&(typeof r.evidence!=='string'||r.evidence.length>180))throw Error(id+'证据编号无效');
 }
 return s;
}
const qty=(def,sop,r)=>r&&Object.hasOwn(r,'qty')?r.qty:(typeof def.qty==='number'?def.qty:({gpu:sop.gpuPerPod,netLiquid:sop.networkPerLiquid,netAir:sop.networkPerAir})[def.qty]??null);
function costRows(sop,s){
 return POD_ITEMS.map(d=>{
  const r=s.rows[d.id]||{};
  const quantity=qty(d,sop,r),include=r.include??d.include;
  const price=r.price??null,evidence=String(r.evidence||'').trim();
  const amount=include&&quantity!==null&&price!==null?quantity*price:null;
  return {...d,quantity,include,price,evidence,amount,verified:amount!==null&&evidence.length>=3};
 });
}
function computePods(sop,s){validatePods(s);
 const liquidBase=sop.gpuPerPod*sop.gpuKw+sop.networkPerLiquid*sop.networkKw,airBase=sop.networkPerAir*sop.networkKw;
 const gpuLoad=sop.gpuPerPod*sop.gpuKw,liquidNetwork=sop.networkPerLiquid*sop.networkKw;
 const thermal=s.capturePct===null?null:(()=>{
  const capture=gpuLoad*s.capturePct/100;
  const liquidDesign=capture*s.liquidMargin,liquidAir=(gpuLoad-capture+liquidNetwork)*s.airMargin;
  const airDesign=airBase*s.airMargin;
  const tcsFlow=liquidDesign*3600/(s.tcsRho*s.tcsCp*s.tcsDeltaT);
  const liquidAirFlow=liquidAir*3600/(s.airRho*s.airCp*s.airDeltaT);
  const airFlow=airDesign*3600/(s.airRho*s.airCp*s.airDeltaT);
  return {capture,liquidDesign,liquidAir,airDesign,tcsFlow,liquidAirFlow,airFlow,fanPerOperating:airFlow/5,cduStatus:s.cduRatedKw===null?'缺厂家CDU能力':s.cduRatedKw>=liquidDesign?'额定能力算术满足，待厂家工况':'CDU容量不足',fanStatus:s.fanRatedM3h===null?'缺厂家风墙风量':s.fanRatedM3h*5>=airFlow?'额定风量算术满足，待静压/工况':'风墙风量不足'};
 })();
 const rows=costRows(sop,s);
 const perKind=k=>{const arr=rows.filter(r=>r.kind===k);return {rows:arr,subTotal:arr.reduce((n,r)=>n+(r.amount??0),0),missing:arr.filter(r=>r.include&&(r.quantity===null||r.price===null)),unverified:arr.filter(r=>r.amount!==null&&!r.verified),scopeCount:arr.filter(r=>r.include&&r.quantity!==0).length};};
 const liquid=perKind('liquid'),air=perKind('air');
 const phase=key=>{const p=sop[key];const liquidCount=p.liquidPods,airCount=p.airPods,itKw=liquidCount*liquidBase+airCount*airBase;
  const lines=rows.map(r=>({...r,podCount:r.kind==='liquid'?liquidCount:airCount,phaseQty:r.quantity===null?null:r.quantity*(r.kind==='liquid'?liquidCount:airCount),phaseAmount:r.amount===null?null:r.amount*(r.kind==='liquid'?liquidCount:airCount)}));
  return {liquidCount,airCount,itKw,racks:liquidCount*(sop.gpuPerPod+sop.networkPerLiquid)+airCount*sop.networkPerAir,lines,
   partialCost:liquid.subTotal*liquidCount+air.subTotal*airCount,
   missing:lines.filter(r=>r.include&&r.podCount>0&&(r.phaseQty===null||r.price===null)),unverified:lines.filter(r=>r.include&&r.phaseAmount!==null&&!r.verified&&r.podCount>0),
   liquidCoolingKw:thermal?thermal.liquidDesign*liquidCount:null,airCoolingKw:thermal?(thermal.liquidAir*liquidCount+thermal.airDesign*airCount):null};};
 const p1=phase('phase1'),p2=phase('phase2');
 const warnings=[];
 if(s.capturePct===null)warnings.push('GPU液冷捕获率未给出：CDU容量、二次侧流量和空气侧风量不能判定；GPU电功率占比不等于液冷热占比。');
 if(s.cduRatedKw===null)warnings.push('CDU缺少厂家在项目一次/二次侧工况下的有效换热能力。');
 if(s.fanRatedM3h===null)warnings.push('风墙缺少项目静压工况下的有效风量，不能给出通过结论。');
 if(rows.some(r=>r.id==='lc_shell'&&r.include)||rows.some(r=>r.id==='ac_shell'&&r.include))warnings.push('POD整模块报价与CDU/风墙/配电等子项可能重复计价，必须逐条澄清供货边界。');
 if(p1.missing.length||p2.missing.length)warnings.push('仍有缺数量/缺价的机电分项；所显示金额只是范围内已计价小计，不能称为单POD总价或项目总价。');
 if(p1.unverified.length||p2.unverified.length)warnings.push('存在缺报价证据的计价条目，不能用于正式投标。');
 warnings.push('两期POD数量直接沿用方案复核页面，P6/P9、P13/P14及冷源套/个等差异仍应人工澄清。');
 return {liquidBase,airBase,thermal,rows,liquid,air,phase1:p1,phase2:p2,warnings};
}
function podBOMCSVRows(sop,s){const m=computePods(sop,s);return [
 ['POD类型','分项ID','分项名称','专业','单位','单POD数量','一期汇总数量','二期汇总数量','纳入POD直接费用','单价(元)','单POD金额(元)','一期金额(元)','二期金额(元)','报价依据','数量出处','说明'],
 ...m.rows.map(r=>[r.kind==='liquid'?'液冷 POD':'风冷 POD',r.id,r.name,r.category,r.unit,r.quantity??'TBD',m.phase1.lines.find(x=>x.id===r.id)?.phaseQty??'TBD',m.phase2.lines.find(x=>x.id===r.id)?.phaseQty??'TBD',r.include?'是':'仅参考',r.price??'',r.amount??'',m.phase1.lines.find(x=>x.id===r.id)?.phaseAmount??'',m.phase2.lines.find(x=>x.id===r.id)?.phaseAmount??'',r.evidence,r.basis,r.note])
 ];}
function podBookItems(sop,s){const m=computePods(sop,s);return [
 {kind:'paragraph',text:'本章为标准液冷/风冷 POD 装配需求与机电成本初算，依据 Soperton 汇报 P9/P13/P14/P18/P20。柜数、POD数按来源记录；非来源参数全部作为工况或待确认。单价无默认值。'},
 {kind:'table',headers:['方案','POD数量','单POD IT kW','本期总 IT kW','已计价范围小计（元）','缺数量/价格项'],rows:[['一期液冷',m.phase1.liquidCount,m.liquidBase,m.phase1.liquidCount*m.liquidBase,m.liquid.subTotal*m.phase1.liquidCount,m.phase1.missing.filter(x=>x.kind==='liquid').length],['一期风冷',m.phase1.airCount,m.airBase,m.phase1.airCount*m.airBase,m.air.subTotal*m.phase1.airCount,m.phase1.missing.filter(x=>x.kind==='air').length],['二期总量',m.phase2.liquidCount+'液+'+m.phase2.airCount+'风','—',m.phase2.itKw,m.phase2.partialCost,m.phase2.missing.length]]},
 {kind:'calc',formula:'P_LPOD = N_GPU×P_GPU + N_NET×P_NET',substitution:`${sop.gpuPerPod}×${sop.gpuKw}+${sop.networkPerLiquid}×${sop.networkKw}`,answer:m.liquidBase+' kW',note:'源文件P13 Rack mix中“6”与公式“5”不一致；当前按P9、P14柜型表取5。'},
 ...(m.thermal?[{kind:'calc',formula:'Q_TCS_design = N_GPU × P_GPU × capture × K_liquid',substitution:`${sop.gpuPerPod}×${sop.gpuKw}×${s.capturePct}%×${s.liquidMargin}`,answer:m.thermal.liquidDesign.toFixed(2)+' kW / 液冷POD',note:'液冷捕获率由人工工况设定，并非汇报给定或设备验证。'},{kind:'calc',formula:'V_TCS = 3600×Q/(rho×cp×ΔT)',substitution:`3600×${m.thermal.liquidDesign.toFixed(2)}/(${s.tcsRho}×${s.tcsCp}×${s.tcsDeltaT})`,answer:m.thermal.tcsFlow.toFixed(2)+' m³/h / 液冷POD',note:'物性为可修改教学参数，工程需按实际温度/溶液浓度取值。'}]:[{kind:'alert',text:'尚未填写GPU液冷捕获率，冷却回路容量和流量不能判定。'}]),
 {kind:'table',headers:['类型','设备/材料','单 POD 量','单价元','纳入成本','报价证据'],rows:m.rows.map(r=>[r.kind==='liquid'?'液冷':'风冷',r.name,r.quantity??'TBD',r.price??'缺价',r.include?'是':'否',r.evidence||'未提供'])},
 ...m.warnings.map(text=>({kind:'alert',text}))
 ];}

/** v18 / 数据中心提供商交付包与供货边界（离线概算，不代替投标报价） */
const providerNumeric=n=>typeof n==='number'&&Number.isFinite(n);
const PROVIDER_DELIVERABLES=Object.freeze([
 {id:'design',label:'深化设计 / 系统接口与图纸',tip:'设计接口、P&ID、馈线与厂家二次资料'},
 {id:'fabrication',label:'模块加工与厂内集成',tip:'加工、厂内安装、装配检验'},
 {id:'fat',label:'工厂验收 FAT',tip:'仅指供货范围对应的工厂验收；需明确测试范围'},
 {id:'logistics',label:'包装、运输与吊装',tip:'界定工厂交货/送达现场/吊装到位'},
 {id:'installation',label:'现场连接与安装',tip:'电缆、管道接口、现场焊接、支架'},
 {id:'sat',label:'现场测试 SAT / 联合调试',tip:'现场系统联调与性能验证边界'},
 {id:'warranty',label:'质保与备件服务',tip:'质保期、响应时间和备件应单独约定'}
]);
const SHARED_MODULES=SOP_MODULES.filter(x=>!['liquidPod','airPod'].includes(x.id));
function defaultProvider(){return {schema:'nexus.provider.v18',businessModel:'模块供货 + 集成',contractBoundary:'供货范围按勾选项目，最终以合同及接口矩阵为准',currency:'CNY',grossMargin:0,vat:0,indirectPct:0,contingencyPct:0,deliverables:Object.fromEntries(PROVIDER_DELIVERABLES.map(x=>[x.id,{included:false,cost1:null,cost2:null,evidence:''}])),shared:Object.fromEntries(SHARED_MODULES.map(x=>[x.id,{included:true,qty1:null,qty2:null}]))};}
function validateProvider(s){if(!s||s.schema!=='nexus.provider.v18')throw Error('提供商报价工作台结构不合法');if(!['模块供货 + 集成','机电系统交付','EPC 概算范围'].includes(s.businessModel))throw Error('供货模式未知');if(typeof s.contractBoundary!=='string'||s.contractBoundary.length>2000)throw Error('供货边界说明超长');if(s.currency!=='CNY')throw Error('当前仅支持人民币');for(const k of ['grossMargin','vat','indirectPct','contingencyPct'])if(!providerNumeric(s[k])||s[k]<0||s[k]>(k==='grossMargin'?.85:1))throw Error(k+' 不在有效范围');if(!s.deliverables||typeof s.deliverables!=='object'||!s.shared||typeof s.shared!=='object')throw Error('交付范围结构不合法');for(const def of PROVIDER_DELIVERABLES){const r=s.deliverables[def.id];if(!r||typeof r.included!=='boolean'||!(['cost1','cost2'].every(k=>r[k]===null||(providerNumeric(r[k])&&r[k]>=0&&r[k]<1e12)))||typeof r.evidence!=='string'||r.evidence.length>180)throw Error(def.label+' 参数无效')}for(const def of SHARED_MODULES){const r=s.shared[def.id];if(!r||typeof r.included!=='boolean'||!['qty1','qty2'].every(k=>r[k]===null||(Number.isInteger(r[k])&&r[k]>=0&&r[k]<=100000)))throw Error(def.name+' 供货范围/数量无效')}return s;}
function productLines(phase,model){return phase.lines.map(r=>({id:r.id,name:r.name,kind:r.kind==='liquid'?'液冷 POD':'风冷 POD',category:r.category,unit:r.unit,qty:r.phaseQty,unitCost:r.price,source:r.evidence,sourceQty:r.basis,include:r.include,amount:r.phaseAmount,notes:r.note}));}
function computeProvider(sop,pods,provider){validateSoperton(sop);validatePods(pods);validateProvider(provider);const pod=computePods(sop,pods),sopResult=computeSoperton(sop);
 const stage=(n)=>{
  const m=pod['phase'+n];const lines=productLines(m,pod);
  for(const x of SHARED_MODULES){const q=sop.moduleQuotes[x.id]||{};const count=provider.shared[x.id]['qty'+n]??x['phase'+n];const unitCost=typeof q.price==='number'&&Number.isFinite(q.price)&&q.price>=0?q.price:null;const included=provider.shared[x.id].included;lines.push({id:'shared_'+x.id,kind:'园区共用模块',category:x.trade,name:x.name,unit:'套/模块',qty:count,unitCost,amount:included&&count!==null&&unitCost!==null?count*unitCost:null,source:q.evidence||'',sourceQty:provider.shared[x.id]['qty'+n]===null?'P20 原表数量（部分TBD）':'本工作台人工覆写P20数量，待证据',include:included,notes:'来自P20的共用模块数量；需确认设备供货边界以及与POD报价是否交叉。'});}
  const used=lines.filter(x=>x.include&&x.qty!==0),unpriced=used.filter(x=>x.qty===null||x.unitCost===null),unverified=used.filter(x=>x.qty!==null&&x.unitCost!==null&&!x.source?.trim());
  const direct=used.reduce((s,x)=>s+(x.amount??0),0);
  const deliverables=PROVIDER_DELIVERABLES.map(x=>({...x,...provider.deliverables[x.id]}));
  const incompleteService=deliverables.filter(x=>x.included&&x['cost'+n]===null);
  const unverifiedService=deliverables.filter(x=>x.included&&x['cost'+n]!==null&&!x.evidence.trim());
  const serviceTotal=deliverables.reduce((sum,x)=>sum+(x.included&&x['cost'+n]!==null?x['cost'+n]:0),0);
  const knownBase=direct+serviceTotal;
  const indirect=knownBase*provider.indirectPct;
  const risk=(knownBase+indirect)*provider.contingencyPct;
  const estimateCost=knownBase+indirect+risk;
  const netSales=estimateCost/(1-provider.grossMargin);
  const tax=netSales*provider.vat;
  const complete=unpriced.length===0&&incompleteService.length===0;
  const evidenced=complete&&unverified.length===0&&unverifiedService.length===0;
  return {phase:n,lines,delivered:deliverables,liquidPods:m.liquidCount,airPods:m.airCount,itKw:m.itKw,qtyCount:used.length,partiallyPricedCost:direct,serviceTotal,indirect,risk,estimateCost,netSales:complete?netSales:null,netSalesPreview:netSales,tax:complete?tax:null,grossSales:complete?netSales+tax:null,unpriced,unverified,unknownService:incompleteService,unverifiedService,complete,evidenced,priceCoverage:used.length?((used.length-unpriced.length)/used.length):1,missingCount:unpriced.length+incompleteService.length};
 };
 const phase1=stage(1),phase2=stage(2);
 const warnings=[];
 if(pods.capturePct===null)warnings.push('GPU 液冷捕获率缺失，CDU及风墙选型不能证明满足负荷。');
 if(sopResult.electrical.itMismatchKw!==0)warnings.push(`P16/17两套 IT 容量与P9容量表差 ${sopResult.electrical.itMismatchKw} kW，需设计澄清。`);
 if(pods.rows.lc_shell?.include||pods.rows.ac_shell?.include)warnings.push('POD整体模块与POD内子项同时计价，可能重复。必须提供拆分供货边界。');
 if(provider.shared.coolPower?.included)warnings.push('冷配模块可能包含 CDU、阀组或供配电，应和POD子项逐项核对避免重复计价。');
 if(provider.shared.source?.included)warnings.push('P18称2套冷源，P20一期列3模块；冷源套/撬/台须建立映射和N+1配置。');
 if(Object.values(provider.shared).some(x=>x.qty1!==null||x.qty2!==null))warnings.push('共用模块数量存在人工改写，原始P20数量未变；需提供设计变更或招标澄清证据。');
 if(!phase1.complete||!phase2.complete)warnings.push('任一期缺工程量、成本单价或交付活动费用，金额仅为已知部分，不得出具正式报价。');
 if(!phase1.evidenced||!phase2.evidenced)warnings.push('现有报价/成本未全部登记有效文件编号，报价成熟度不足。');
 warnings.push('尚未覆盖土地、建筑/钢结构、市政接入、许可、项目税务规则等，须在合同交付界面另行界定。');
 return {pod,phase1,phase2,product:pod,sop:sopResult,warnings};
}
function providerBOMCSVRows(sop,pods,provider){const z=computeProvider(sop,pods,provider);return [['阶段','类别','专业','子项','单位','工程量','材料/采购成本单价(元)','直接成本(元)','纳入供货','依据','数量来源','未闭合原因'], ...[z.phase1,z.phase2].flatMap(p=>p.lines.map(x=>[`第${p.phase}期`,x.kind,x.category,x.name,x.unit,x.qty??'TBD',x.unitCost??'',x.amount??'',x.include?'是':'否',x.source,x.sourceQty,x.include?(x.qty===null?'缺工程量':x.unitCost===null?'缺价格':!x.source?'缺价格证据':''): '不在范围']))];}
function providerReportItems(sop,pods,provider){const z=computeProvider(sop,pods,provider);return [{kind:'paragraph',text:'数据中心提供商的标准POD及共用设施交付核算，源自Soperton PPT P9、P13、P14、P18、P20。单价为企业内部成本输入，未覆盖的条目不按零元计入。报价需通过工程资料与商务复核。'}, {kind:'table',headers:['阶段','液冷 POD','风冷 POD','IT容量kW','已知直接成本(元)','缺价/缺量','是否可形成估算报价'],rows:[1,2].map(n=>{const p=z['phase'+n];return ['第'+n+'期',p.liquidPods,p.airPods,p.itKw,p.partiallyPricedCost+p.serviceTotal,p.missingCount,p.complete?'有完整成本输入（仍需复核）':'否——仅已知小计']})},{kind:'calc',formula:'估算含税报价 = [ (直接成本+交付费用)×(1+间接费率)×(1+风险率) ] ÷ (1−目标毛利率) × (1+税率)',substitution:`间接费率=${provider.indirectPct*100}% / 风险率=${provider.contingencyPct*100}% / 毛利率=${provider.grossMargin*100}% / 税率=${provider.vat*100}%`,answer:'仅对成本完整的阶段计算',note:'毛利率是 (未税售价-成本)/未税售价；与成本加成率不同。此模型只做报价草案，不对实际税法或项目合同作自动判定。'},{kind:'table',headers:['阶段','估算未税售价(元)','估算含税售价(元)','成熟度'],rows:[z.phase1,z.phase2].map(x=>['第'+x.phase,x.netSales??'缺成本',x.grossSales??'缺成本',x.evidenced?'价格均有依据（仍需审批）':x.complete?'缺成本证据':'不能生成报价'])},...z.warnings.map(t=>({kind:'alert',text:t}))];}

const KEY='nexus-mep-lab-v11'; // migrate only; v12 stores projects independently
let workspaceIndex=null;
let workspaceCreated=false;
let storageIssue='';
let governance=createGovernance();
let compareIds=[];
let reportMeta={projectName:'数据中心机电方案',projectCode:'DC-MEP-DEMO',phase:'方案初算',prepared:'',checked:'',revision:'A00'};
let reportSections={provider:true,soperton:true,decision:true,kpi:true,boq:true,basis:true,loads:true,cdu:true,hydraulic:true,plant:true,electric:true,equipment:true,audit:true,appendix:false};
let topologyText=DEMO_TOPOLOGY;
let caseText=DEMO_CASES;
let branchText=DEMO_BRANCHES;
let catalogText=DEMO_CATALOG;
let selections={fan:'DEMO-FW12',cdu:'DEMO-CDU250',chiller:'DEMO-CH450',tower:'DEMO-TW500',chwPump:'DEMO-CHWP',cwPump:'DEMO-CWP',tcsPump:'DEMO-TCSP',ups:'DEMO-UPS500'};
let econ={...DEFAULT_ECON};
let tender=null;
let powerPlan={...DEFAULT_POWER_PLAN};
let costing=newCosting();
let costCsvDraft='';
let takeoff={groups:[],errors:[],records:0,fileName:'',importedAt:''};
let takeoffPaste='';
let feederText=FEEDER_EXAMPLE;
let priceBook=[];
let decision=createDecisionState();
let soperton=defaultSoperton();
let pods=defaultPods();
let provider=defaultProvider();
let curves=defaultCurves();
const escapeMarkup = s => String(s??'').replaceAll('&','&amp;').replaceAll('<','&lt;').replaceAll('>','&gt;').replaceAll('\"','&quot;');
const TABS=[
  {id:'engineering-hub',label:'工程工作台',icon:'◇',subtitle:'项目、校核、方案、版本与交付'},
  {id:'workspace',label:'项目管理',icon:'◇',subtitle:'创建、复制、备份与恢复工程'},
  {id:'design',label:'设计校核',icon:'◇',subtitle:'数据就绪与系统边界检查'},
  {id:'decision',label:'方案对比',icon:'◇',subtitle:'锁定方案 A 并比较候选方案 B'},
  {id:'governance',label:'版本与依据',icon:'◇',subtitle:'资料证据、冻结快照与摘要'},
  {id:'report',label:'计算书',icon:'◇',subtitle:'章节、封面、Word 与 PDF 导出'},
  {id:'curves',label:'性能曲线',icon:'◇',subtitle:'厂家性能数据与插值依据'},
  {id:'boq',label:'工程量与成本',icon:'◇',subtitle:'数量、单价和证据'},
  {id:'roomcfd',label:'机房 CFD',icon:'◇',subtitle:'机房几何与求解前处理'},
  {id:'sensitivity',label:'工况敏感性',icon:'◇',subtitle:'扰动校核与设计裕度'},
  {id:'formula-lab',label:'公式实验台',icon:'∑',subtitle:'反算风量、水流量、电流和 PUE；不修改项目数据'},
  {id:'hvac-load',label:'IT 散热负荷',icon:'❄',subtitle:'IT 功率、热负荷系数及风冷/液冷热量分配'},
  {id:'hvac-airflow',label:'风量计算',icon:'≋',subtitle:'按空气显热平衡计算总送风量与单柜风量'},
  {id:'hvac-air-unit',label:'风墙 / CRAH',icon:'▥',subtitle:'风量、显冷量、静压、功耗与运行备用校核'},
  {id:'hvac-cdu',label:'CDU 计算',icon:'▧',subtitle:'液冷换热量、一次/二次侧流量与端差'},
  {id:'hvac-chiller',label:'冷机',icon:'◈',subtitle:'冷机可用冷量、运行功率与设计工况'},
  {id:'hvac-heat-rejection',label:'冷却塔 / 干冷器',icon:'♨',subtitle:'排热量与室外设计工况下的散热能力'},
  {id:'hvac-pump',label:'水泵',icon:'◉',subtitle:'循环流量、扬程、效率与泵组功率'},
  {id:'hvac-hydraulic',label:'管径与水力',icon:'≈',subtitle:'流速、管径、压损及最不利环路'},
  {id:'hvac-air-distribution',label:'风管与气流组织',icon:'↝',subtitle:'送风量、风速与冷热通道的方案阶段初算'},
  {id:'hvac-thermal',label:'热环境边界',icon:'◌',subtitle:'机柜入口温度与热点校核所需的边界参数'},
  {id:'hvac-efficiency',label:'控制与能效',icon:'ϟ',subtitle:'冷源辅助功率、COP 与 PUE 贡献的计算口径'},
  {id:'hvac-reliability',label:'暖通可靠性',icon:'◎',subtitle:'N、N+1 与单设备故障后的可用冷量'},
  {id:'power-it',label:'IT 负荷',icon:'ϟ',subtitle:'机柜数量、平均功率与设计 IT 负荷'},
  {id:'power-total',label:'总用电负荷',icon:'◉',subtitle:'IT、暖通与辅助负荷的方案阶段汇总'},
  {id:'power-ups',label:'UPS 系统',icon:'▣',subtitle:'UPS 容量、运行台数和冗余初算'},
  {id:'power-battery',label:'电池系统',icon:'▤',subtitle:'后备时间与直流名义能量初算'},
  {id:'power-transformer',label:'变压器',icon:'▥',subtitle:'设施侧容量与单台故障校核'},
  {id:'power-generator',label:'柴油发电机',icon:'◈',subtitle:'关键负荷与备用电源容量初算'},
  {id:'power-distribution',label:'配电与电缆',icon:'↯',subtitle:'三相电流与电压降初算'},
  {id:'power-reliability',label:'电力可靠性',icon:'◎',subtitle:'N、N+1 与单台故障后可用容量'},
];
const sections={modular:['00','MODULAR','选择机房架构与 POD 组合'],budget:['04','BUDGET','查看方案预算'],deliver:['05','DELIVERY','导出方案文件'],roomview:['02','ROOM VIEW','查看机房效果'],equipment:['03','EQUIPMENT','配置制冷与供电'],
  roomcfd:['00','ROOM CFD PREPROCESSOR','建立你的机房'],
  provider:['00','DATA CENTER SOLUTION PROVIDER','标准 POD · 产品交付与造价'],
  soperton:['00','SOURCE DESIGN REVIEW','Soperton 汇报方案复核'],
  decision:['31','DESIGN TO COST','设计—造价联动决策'],
  takeoff:['28','BIM QUANTITY TAKEOFF','Revit BIM 工程量导入'],
  feeders:['29','ELECTRICAL FEEDER','逐馈线电缆初算'],
  prices:['30','OFFLINE PRICE BOOK','离线询价与价格依据'],
  tender:['26','TENDER WORKBENCH','投标快速方案工作台'],
  workspace:['00','OFFLINE PROJECTS','离线项目工作区'],sensitivity:['25','DESIGN ROBUSTNESS','工况扰动与设计裕度'],
  design:['02','DESIGN WORKFLOW','系统设计总图'],tcspump:['07','TECHNOLOGY COOLING LOOP','CDU 二次侧泵组'],
  system:['01','SYSTEM CALCULATION','暖通与电气系统计算'],overview:['01','OVERVIEW','项目总览'],cooling:['02','COOLING LOAD','冷量计算'],
  fan:['03','FAN WALL','风墙计算'],liquid:['04','LIQUID SYSTEM','CDU 与水系统计算'],cdu:['04','COOLANT DISTRIBUTION','CDU 计算'],
  'hvac-load':['02','HVAC / IT HEAT','IT 散热负荷'],'hvac-airflow':['03','HVAC / AIRFLOW','风量计算'],'hvac-air-unit':['04','HVAC / AIR UNIT','风墙 / CRAH'],
  'hvac-cdu':['05','HVAC / CDU','CDU 计算'],'hvac-chiller':['06','HVAC / CHILLER','冷机'],'hvac-heat-rejection':['07','HVAC / HEAT REJECTION','冷却塔 / 干冷器'],
  'hvac-pump':['08','HVAC / PUMP','水泵'],'hvac-hydraulic':['09','HVAC / HYDRAULIC','管径与水力'],'hvac-air-distribution':['10','HVAC / AIR DISTRIBUTION','风管与气流组织'],
  'hvac-thermal':['11','HVAC / THERMAL','热环境边界'],'hvac-efficiency':['12','HVAC / EFFICIENCY','控制与能效'],'hvac-reliability':['13','HVAC / RELIABILITY','暖通可靠性'],
  primary:['05','PRIMARY LOOP','一次侧管道'],secondary:['06','SECONDARY LOOP','二次侧管道'],
  plant:['08','COOLING PLANT','冷站总览'],chiller:['09','CHILLER','冷机选型'],tower:['10','TOWER','冷却塔'],
  pumps:['11','PUMPING','冷站水泵管网'],curves:['12','OEM CURVES','厂家性能曲线'],resilience:['13','N+1 SCREEN','单台故障与设备表'],projectcases:['14','PROJECT CASES','批量项目工况'],compliance:['15','STANDARDS','规范设计核查'],
  topology:['21','HYDRAULIC BALANCE & PUMP','管网平衡与泵运行点'],catalog:['18','EQUIPMENT REGISTER','设备型号数据库'],hydraulics:['19','BRANCH HYDRAULICS','分支管网水力'],economics:['20','LIFE CYCLE SCREEN','方案经济性'],
  kpis:['26','DATACENTER KPIS','关键指标与供电容量'],boq:['27','M&E COST ESTIMATOR','工程量清单与概算'],
  electric:['16','ELECTRICAL','电力计算'],
  'power-it':['16','POWER / IT LOAD','IT 负荷'],
  'power-total':['17','POWER / TOTAL LOAD','总用电负荷'],
  'power-ups':['18','POWER / UPS','UPS 系统'],
  'power-battery':['19','POWER / BATTERY','电池系统'],
  'power-transformer':['20','POWER / TRANSFORMER','变压器'],
  'power-generator':['21','POWER / GENERATOR','柴油发电机'],
  'power-distribution':['22','POWER / DISTRIBUTION','配电与电缆'],
  'power-reliability':['23','POWER / RELIABILITY','电力可靠性'],
  notes:['17','REFERENCE','公式与资料'],report:['23','CALCULATION REPORT','计算书生成中心'],governance:['24','DOCUMENT CONTROL','项目档案与版本审校']
};
let config={...DEFAULTS,topologyEnabled:2};
tender=defaultTender(config);
let active='engineering-hub';
try{const last=sessionStorage.getItem('nexus-mep-last-view');if(TABS.some(t=>t.id===last))active=last}catch{}
let commandOpen=false;
let sidebarOpen=false;
let actionsOpen=false;
let result=calculate(config,curves,branchText,topologyText);
const app=document.getElementById('app');
function captureProjectData(){return JSON.parse(JSON.stringify({modularPod,roomCfd,parameters:config,soperton,pods,provider,curveData:curves,caseText,branchText,topologyText,catalogText,selections,econ,powerPlan,costing,takeoff,feederText,priceBook,decision,reportMeta,reportSections,governance,tender}));}
function applyProjectData(data){
 const before=captureProjectData();
 const previousCompareIds=[...compareIds];
 try{applyProjectDataUnchecked(data);}catch(err){
  applyProjectDataUnchecked(before);compareIds=previousCompareIds;throw err;
 }
}
function applyProjectDataUnchecked(data){
 validateProjectData(data,validateConfig);
 const nextModular=mpNormalize(data.modularPod);const modularErrors=mpValidate(nextModular);if(modularErrors.length)throw Error(modularErrors.join('；'));modularPod=nextModular;mpSelectedModule='';mpSelectedDevice='';
 const nextRoom={...ROOM_DEFAULTS,...data.roomCfd};const roomErrors=validateRoom(nextRoom);if(roomErrors.length)throw Error(roomErrors.join("；"));roomCfd=nextRoom;
 config={...DEFAULTS,...data.parameters};
 soperton=data.soperton?JSON.parse(JSON.stringify(data.soperton)):defaultSoperton();validateSoperton(soperton);
 pods=data.pods?JSON.parse(JSON.stringify(data.pods)):defaultPods();validatePods(pods);
 provider=data.provider?JSON.parse(JSON.stringify(data.provider)):defaultProvider();validateProvider(provider);
 curves={...defaultCurves(),...data.curveData};
 caseText=data.caseText;branchText=data.branchText;topologyText=data.topologyText;catalogText=data.catalogText;
 selections={...data.selections};econ={...DEFAULT_ECON,...data.econ};
 decision=data.decision?JSON.parse(JSON.stringify(data.decision)):createDecisionState();validateDecisionState(decision,validateConfig);
 powerPlan={...DEFAULT_POWER_PLAN,...data.powerPlan};if(validatePowerPlan(powerPlan).length)throw Error('项目电力扩展参数无效');
 costing=data.costing?JSON.parse(JSON.stringify(data.costing)):newCosting();if(validateCosting(costing).length)throw Error('项目工程量报价数据无效');
 takeoff=data.takeoff&&Array.isArray(data.takeoff.groups)?data.takeoff:{groups:[],errors:[],records:0,fileName:'',importedAt:''};
 feederText=typeof data.feederText==='string'&&data.feederText.length<90000?data.feederText:FEEDER_EXAMPLE;
 priceBook=Array.isArray(data.priceBook)?data.priceBook.filter(x=>{try{return validatePriceRow(x,new Set(COST_DEFS.map(z=>z.id)))}catch{return false}}).slice(0,300):[];
 reportMeta={projectName:'数据中心机电方案',projectCode:'DC-MEP-DEMO',phase:'方案初算',prepared:'',checked:'',revision:'A00',...data.reportMeta};
 reportSections={provider:true,soperton:true,decision:true,kpi:true,boq:true,basis:true,loads:true,cdu:true,hydraulic:true,plant:true,electric:true,equipment:true,audit:true,appendix:false,...data.reportSections};
 governance=JSON.parse(JSON.stringify(data.governance));
 tender=data.tender&&!validateTender(data.tender).length?JSON.parse(JSON.stringify(data.tender)):defaultTender(config,reportMeta.projectName);
 roomSync();
 mpSync();
 result=calculate(config,curves,branchText,topologyText);
 compareIds=[];
}
function persist(){
 roomSync();
 mpSync();
 if(!workspaceIndex)return false;
 const savedIndex=JSON.stringify(workspaceIndex);
 try{
  const current=workspaceIndex.projects.find(x=>x.id===workspaceIndex.active);
  if(!current)return false;
  current.title=String(reportMeta.projectName||current.title).trim().slice(0,70);
  current.code=String(reportMeta.projectCode||current.code).trim().slice(0,60);
  current.updatedAt=new Date().toISOString();
  localStorage.setItem(PROJECT_KEY(current.id),JSON.stringify(captureProjectData()));
  localStorage.setItem(INDEX_KEY,JSON.stringify(workspaceIndex));
  storageIssue='';deliverySaveStatus(true);return true;
 }catch(err){workspaceIndex=JSON.parse(savedIndex);storageIssue='本地存储失败（容量或隐私限制）：'+err.message;deliverySaveStatus(false);return false;}
}
function initWorkspace(){
 try{
  const existing=localStorage.getItem(INDEX_KEY);
  if(existing){
   workspaceIndex=validateIndex(JSON.parse(existing));
   const current=workspaceIndex.projects.find(x=>x.id===workspaceIndex.active);
   const saved=localStorage.getItem(PROJECT_KEY(current.id));
   if(!saved)throw Error('当前项目数据文件丢失，请从已导出的工程包恢复');
   applyProjectData(JSON.parse(saved));
  }else{
   workspaceCreated=true;
   const entry=makeEntry(reportMeta.projectName,reportMeta.projectCode);
   workspaceIndex={schema:'nexus.mep.workspaces.v12',active:entry.id,projects:[entry]};
   if(!persist())storageIssue='浏览器未能保存初始工作区，请立即导出项目包';
  }
 }catch(err){
  storageIssue='项目存储初始化失败：'+err.message+'。原有存储未清除，可通过工程包恢复。';
  workspaceIndex=null;
  if(!workspaceIndex){const e=makeEntry(reportMeta.projectName,reportMeta.projectCode);workspaceIndex={schema:'nexus.mep.workspaces.v12',active:e.id,projects:[e]};}
 }
}
function blankProjectData(){
 const d=captureProjectData();
 return {...d,modularPod:mpDefaults(),roomCfd:{...ROOM_DEFAULTS},parameters:{...DEFAULTS,topologyEnabled:2},curveData:defaultCurves(),caseText:DEMO_CASES,branchText:DEMO_BRANCHES,topologyText:DEMO_TOPOLOGY,catalogText:DEMO_CATALOG,selections:{fan:'DEMO-FW12',cdu:'DEMO-CDU250',chiller:'DEMO-CH450',tower:'DEMO-TW500',chwPump:'DEMO-CHWP',cwPump:'DEMO-CWP',tcsPump:'DEMO-TCSP',ups:'DEMO-UPS500'},econ:{...DEFAULT_ECON},powerPlan:{...DEFAULT_POWER_PLAN},costing:newCosting(),decision:createDecisionState(),pods:defaultPods(),provider:defaultProvider(),soperton:defaultSoperton(),takeoff:{groups:[],errors:[],records:0,fileName:'',importedAt:''},feederText:FEEDER_EXAMPLE,priceBook:[],governance:createGovernance(),reportMeta:{projectName:'新建数据中心项目',projectCode:'DC-NEW',phase:'方案初算',prepared:'',checked:'',revision:'A00'},tender:defaultTender(DEFAULTS,'新建数据中心投标方案')};
}
function switchProject(id){
 if(id===workspaceIndex.active)return;
 const entry=workspaceIndex.projects.find(x=>x.id===id);
 if(!entry)throw Error('工作区不存在');
 if(!persist())throw Error('当前项目未成功保存，请先导出工程包，不允许直接切换');
 const saved=localStorage.getItem(PROJECT_KEY(id));
 if(!saved)throw Error('目标项目数据文件丢失');
 const state=JSON.parse(saved);
 validateProjectData(state,validateConfig);
 applyProjectData(state);workspaceIndex.active=id;
 if(!persist())throw Error('项目切换后保存失败，请导出工程包');
 active='workspace';
renderShell();renderPage();
}
initWorkspace();
try{const stored=JSON.parse(localStorage.getItem(KEY)||localStorage.getItem('nexus-mep-lab-v10')||localStorage.getItem('nexus-mep-lab-v8')||localStorage.getItem('nexus-mep-lab-v7')||localStorage.getItem('nexus-mep-lab-v6')||localStorage.getItem('nexus-mep-lab-v5')||localStorage.getItem('nexus-mep-lab-v4')||'null');if(workspaceCreated&&stored&&typeof stored==='object'){
 const old=stored.parameters??stored;const candidate={...DEFAULTS,...Object.fromEntries(Object.keys(DEFAULTS).filter(k=>typeof old[k]==='number').map(k=>[k,old[k]]))};
 if(!validateConfig(candidate).length){config=candidate;if(stored.reportMeta&&typeof stored.reportMeta==='object')reportMeta={...reportMeta,...stored.reportMeta};if(stored.reportSections&&typeof stored.reportSections==='object')reportSections={...reportSections,...stored.reportSections};caseText=typeof stored.caseText==='string'?stored.caseText:DEMO_CASES;branchText=typeof stored.branchText==='string'?stored.branchText:DEMO_BRANCHES;topologyText=typeof stored.topologyText==='string'?stored.topologyText:DEMO_TOPOLOGY;catalogText=typeof stored.catalogText==='string'?stored.catalogText:DEMO_CATALOG;selections=stored.selections&&typeof stored.selections==='object'?{...selections,...stored.selections}:selections;econ=stored.econ&&!validateEcon(stored.econ).length?{...DEFAULT_ECON,...stored.econ}:econ;curves={...defaultCurves(),...Object.fromEntries(Object.entries(stored.curveData||{}).filter(([k,v])=>Object.hasOwn(defaultCurves(),k)&&typeof v==='string'))};result=calculate(config,curves,branchText,topologyText);if(stored.governance&&Array.isArray(stored.governance.snapshots)&&Array.isArray(stored.governance.evidence)){governance={...createGovernance(),...stored.governance,snapshots:stored.governance.snapshots.slice(-12),events:(stored.governance.events||[]).slice(-100)}}}
}if(workspaceCreated&&!storageIssue)persist();}catch{}
const n=(x,d=2)=>fmt(x,d);
const pc=(x,d=0)=>n(x*100,d)+'%';
const badge=(val,limit=1)=> val>limit ? '<span class="status-pill danger">⚠ 超出设定</span>' : '<span class="status-pill">✓ 满足假设</span>';
function metricLineIcon(icon){
 const paths={
  '❄':'M12 3v18M4.2 7.5l15.6 9M4.2 16.5l15.6-9M9 5l3 3 3-3M9 19l3-3 3 3',
  '▥':'M5 4h14v16H5zM9 7v10M12 7v10M15 7v10',
  '▧':'M12 3C9 7 5 11 5 15a7 7 0 0014 0c0-4-4-8-7-12z',
  'ϟ':'M13 3L5 14h6l-1 7 9-12h-7z',
  '↯':'M13 3L5 14h6l-1 7 9-12h-7z',
  '◉':'M12 4a8 8 0 100 16 8 8 0 000-16M12 8a4 4 0 100 8 4 4 0 000-8',
  '◇':'M12 3l9 9-9 9-9-9z'
 };
 const path=paths[icon]||'M4 17l5-6 4 3 7-9M15 5h5v5';
 return '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="'+path+'"/></svg>';
}
function m(label,value,unit='',foot='',tone='',icon='◇'){
 return `<div class="metric ${tone}"><div class="m-head"><span>${label}</span><span class="m-icon">${metricLineIcon(icon)}</span></div><div class="m-value">${value} <span class="m-unit">${unit}</span></div><div class="m-foot">${foot}</div></div>`;
}
function metrics(list){return `<div class="metric-grid">${list.join('')}</div>`}
const h=(title,extra='')=>`<div class="box-h"><h3>${title}</h3>${extra?`<span class="hint">${extra}</span>`:''}</div>`;
const box=(content,title='',right='')=>active.startsWith('power-')&&title==='系统原理'?`<details class="power-method-note"><summary>计算说明与适用条件<span aria-hidden="true">⌄</span></summary><div>${content}</div></details>`:`<div class="box ${title==='本页局部输入'?'local-input-panel':''}">${title?h(title==='本页局部输入'?'计算参数':title,right):''}${title==='本页局部输入'?'<p class="input-panel-hint">仅影响本页相关计算，修改后自动更新结果。</p>':''}${content}</div>`;
const kv=(label,value)=>`<div class="kv-line"><span class="label">${label}</span><strong>${value}</strong></div>`;
function field(key,label,unit='',step='any',description=''){
 const [min,max]=PARAM_RANGES[key];
 const value=config[key];
 return `<div class="field"><label for="field-${key}"><span>${label}</span><em>${unit}</em></label><input id="field-${key}" data-key="${key}" type="number" inputmode="decimal" value="${value}" min="${min}" max="${max}" step="any">${description?`<span class="field-desc">${description}</span>`:''}</div>`;
}
function dnField(key,label='管道公称直径'){
 return `<div class="field"><label for="field-${key}"><span>${label}</span><em>DN</em></label><select id="field-${key}" data-key="${key}">${PIPE_TABLE.map(p=>`<option value="${p.dn}" ${config[key]===p.dn?'selected':''}>DN${p.dn}（示例内径 ${p.inside} mm）</option>`).join('')}</select><span class="field-desc">内径按演示表，实际需依据管材和壁厚替换</span></div>`;
}
function fields(items){return `<div class="field-grid">${items.join('')}</div>`}
const headLine=(title)=>`<div class="fields-header">${title}</div>`;
function slider(){return `<div class="field full"><label><span>液冷负荷比例</span><em>0–100%</em></label><div class="range-row"><input aria-label="液冷负荷比例" data-key="liquidPct" type="range" min="0" max="100" step="1" value="${config.liquidPct}"><span class="range-val" data-current="liquidPct">${config.liquidPct}%</span></div><span class="field-desc">剩余部分按风墙承担；总冷负荷不会重复计入两个系统。</span></div>`}
function warnArea(scope){const found=scope?result.warnings.filter(v=>v.module===scope):result.warnings;return found.length?`<div class="warn-list">${found.map(x=>`<div class="warn-item"><span class="warn-chip">${x.module}</span><span>${x.text}</span></div>`).join('')}</div>`:'<div class="empty-state">✓ 当前参数未触发内置的简化校核提醒（不代表满足全部工程规范）。</div>'}
const zone=(id,inner)=>`<div data-zone="${id}">${inner}</div>`;
function step(title,formula,substitution,answer,explain=''){
 return `<div class="step"><div class="step-no">${String(++step.idx).padStart(2,'0')}</div><div class="step-body"><h4>${title}</h4><div class="formula">${formula}</div><div class="substitution">${substitution}</div><div class="answer">${answer}</div>${explain?`<div class="explain">${explain}</div>`:''}</div></div>`;
}
step.idx=0;
function steps(items){step.idx=0;return `<div class="steps">${items().join('')}</div>`}
const formulaBox=(title,inner,subtitle='逐步显示原始公式、代入数值与单位关系')=>`<details class="box formula-panel formula-disclosure" data-formula-key="${escapeMarkup(title)}"><summary><h3><span class="formula-mark" aria-hidden="true">ƒx</span> ${title}</h3><span class="formula-disclosure-label"><span class="formula-closed-label">查看公式与推导</span><span class="formula-open-label">收起推导</span><span class="formula-chevron" aria-hidden="true">⌄</span></span></summary><div class="formula-disclosure-body"><p class="formula-intro">${subtitle}</p>${inner}</div></details>`;
function progress(label,ratio,append=''){
 return `<div class="bar-title"><span>${label}</span><b>${pc(ratio,1)}${append}</b></div><div class="strip ${ratio>1?'over':''}"><div style="width:${Math.min(100,ratio*100)}%"></div></div>`;
}
function topTitle(){if(active==='engineering-hub')return '<div class="page-head"><div><h1 class="page-title">工程工作台</h1><p class="page-desc">从项目输入、系统校核到方案对比、冻结与交付。</p></div></div>';if(active==='formula-lab')return '<div class="page-head"><div><h1 class="page-title">工程公式实验台</h1><p class="page-desc">练习数据只用于即时计算，不会修改当前项目。</p></div></div>';const tab=TABS.find(t=>t.id===active)||TABS[0];return `<div class="page-head"><div><h1 class="page-title">${tab.label}</h1><p class="page-desc">${tab.subtitle}${active.startsWith('hvac-')||active.startsWith('power-')?' · 修改项目参数后，关联结果实时重算。':''}</p></div></div>`;}
function legacyTopTitle(){const [,en,cn]=sections[active];const number=String(TABS.findIndex(t=>t.id===active)+1).padStart(2,'0');return `<div class="page-head"><div><div class="eyebrow">WORKSPACE / ${en}</div><h1 class="page-title">${cn}</h1><p class="page-desc">${TABS.find(t=>t.id===active).subtitle} · 输入即计算，按步骤理解公式</p></div><div class="page-counter"><strong>${number}</strong> / ${TABS.length.toString().padStart(2,'0')}</div></div>`}
function baseThermalInputs(){return box(`${headLine('01 / 负荷基础')}${fields([
 field('itKw','IT 功耗','kW',1),field('loadFactor','热负荷附加系数 K₁','倍',0.01),field('reserveFactor','设计裕量系数 K₂','倍',0.01),slider()
 ])}<div class="vertical-gap"></div><div class="note-box">提示：K₁、K₂ 是简化假设。若已分项统计照明、UPS 损耗、人员及其他热源，应避免再次叠加造成重复计算。</div>`,'基础参数 / 全模块联动','GLOBAL INPUTS')}
function split(){return `<div class="summary-meter"><div class="air" style="width:${100-config.liquidPct}%"></div><div class="liq" style="width:${config.liquidPct}%"></div></div><div class="legend-row"><span><i class="legend-dot air"></i>风冷负荷</span><strong>${n(result.air)} kW · ${100-config.liquidPct}%</strong></div><div class="legend-row"><span><i class="legend-dot liq"></i>液冷负荷</span><strong>${n(result.liq)} kW · ${config.liquidPct}%</strong></div>`}
const HVAC_STEPS=[];
const ELECTRICAL_STEPS=[];
const FLOW_STEPS=[['system','系统计算']];
function budgetSimplePage(){const x=costModel();return `<div data-zone="budget-simple">${metrics([m('当前已计价部分',n(x.partialTotal/10000),'万元','含现有费用比例，可能包含示例价'),m('缺数量或价格',x.missing.length,'项'),m('价格依据待核实',x.unverified.length,'项')])}<p class="note-box">${x.verified?'当前清单已登记价格依据，仍需商务复核。':'这不是完整报价。缺项和示例价需要补齐，不能把小计作为项目总价。'} 机房负荷已关联设备需求；预算数量读取所配置的设备台数，需先在“配套设备”核对容量与台数。</p><div class="room-basics"><section class="box"><h3>补齐数量与单价</h3><p>逐项调整设备、材料和安装费用。</p><button class="btn" data-go="boq">编辑预算明细 ›</button></section><section class="box"><h3>比较两种方案</h3><p>保存基准，查看设备与费用变化。</p><button class="btn" data-go="decision">方案对比 ›</button></section><section class="box"><h3>整理供应商价格</h3><p>录入报价来源，保留可追溯依据。</p><button class="btn" data-go="prices">管理价格 ›</button></section></div><button class="btn btn-primary" data-go="deliver">下一步：导出方案 ›</button></div>`;}
function deliverSimplePage(){return `<p class="note-box">文件使用当前项目数据。效果图与 CFD 参数用于建模准备；计算书保留假设和待核实项。</p><div class="room-basics"><section class="box"><h3>给同事看方案</h3><p>包含负荷、制冷、配电与校核说明。</p><button class="btn btn-primary" data-action="report-docx">下载 Word 计算书</button><p><button class="btn" data-action="report-pdf">打印 / 保存 PDF</button></p><button class="btn" data-go="report">调整封面与章节</button></section><section class="box"><h3>交给 CFD 工程师</h3><p>机柜位置、热源、边界初值与待补参数。</p><button class="btn" data-room-action="json">下载 CFD 参数</button><p><button class="btn" data-room-action="svg">下载布局图</button></p></section><section class="box"><h3>下次继续修改</h3><p>保存整个项目输入、配置和计算结果。</p><button class="btn" data-action="export">下载项目备份</button><p><button class="btn" data-go="workspace">打开项目管理</button></p></section></div>`;}
/* QUICK_ACCESS_START */
// v1.7 personal shortcuts. Store only tab IDs (never engineering inputs or PATs).
const NEXUS_FAVORITES_KEY='nexus-mep-favorites-v1';
const NEXUS_RECENT_KEY='nexus-mep-recent-v1';
const NEXUS_FAVORITE_LIMIT=6;
function nexusQuickAvailable(id){
 return typeof id==='string'&&TABS.some(tab=>tab.id===id)&&!(id==='hvac-cdu'&&config.liquidPct<=0);
}
function nexusQuickRead(key,storage,limit){
 try{
  const ids=JSON.parse(storage.getItem(key)||'null');
  if(Array.isArray(ids))return [...new Set(ids)].filter(nexusQuickAvailable).slice(0,limit);
 }catch{}
 return [];
}
let nexusFavorites=nexusQuickRead(NEXUS_FAVORITES_KEY,typeof localStorage!=='undefined'?localStorage:null,NEXUS_FAVORITE_LIMIT);
let nexusRecent=nexusQuickRead(NEXUS_RECENT_KEY,typeof sessionStorage!=='undefined'?sessionStorage:null,5);
function nexusQuickVisit(id){
 if(!nexusQuickAvailable(id)||nexusRecent[0]===id)return;
 nexusRecent=[id,...nexusRecent.filter(x=>x!==id)].slice(0,5);
 try{sessionStorage.setItem(NEXUS_RECENT_KEY,JSON.stringify(nexusRecent))}catch{}
}
function nexusQuickToggle(id){
 if(!nexusQuickAvailable(id))return false;
 const selected=nexusFavorites.includes(id);
 if(!selected&&nexusFavorites.length>=NEXUS_FAVORITE_LIMIT){
  toast('最多收藏 '+NEXUS_FAVORITE_LIMIT+' 个计算页面；请先取消一个收藏',true);return false;
 }
 nexusFavorites=selected?nexusFavorites.filter(x=>x!==id):[...nexusFavorites,id];
 try{localStorage.setItem(NEXUS_FAVORITES_KEY,JSON.stringify(nexusFavorites))}
 catch{toast('本机存储受限，收藏仅在当前页面有效',true)}
 renderPage();return true;
}
function nexusQuickButton(id,label){
 if(!nexusQuickAvailable(id))return '';
 return '<button type="button" class="nexus-quick-pill'+(id===active?' is-current':'')+'" data-go="'+id+'"'+
 (id===active?' aria-current="page"':'')+'>'+escapeMarkup(label||TABS.find(t=>t.id===id)?.label||id)+'</button>';
}
function nexusQuickBar(){
 const favorites=nexusFavorites.filter(nexusQuickAvailable);
 const recent=nexusRecent.filter(id=>nexusQuickAvailable(id)&&id!==active&&!favorites.includes(id)).slice(0,3);
 const pin=nexusQuickAvailable(active)?'<button type="button" class="nexus-pin" data-quick-pin="'+active+'" aria-pressed="'+nexusFavorites.includes(active)+'">'+
  (nexusFavorites.includes(active)?'★ 已收藏':'☆ 收藏本页')+'</button>':'';
 const items=favorites.map(id=>nexusQuickButton(id)).join('');
 const recentItems=recent.map(id=>nexusQuickButton(id)).join('');
 const compact=typeof window!=='undefined'&&window.matchMedia?.('(max-width:740px)')?.matches;
 return (compact?'<details class="phone-quick-disclosure"><summary>收藏与最近<span aria-hidden="true">⌄</span></summary>':'')+'<section class="nexus-quick" aria-label="个人快捷导航"><div class="nexus-quick-top"><strong>我的快捷入口</strong><span>只保存页面编号，不保存工程数据</span>'+pin+'</div>'+
  '<div class="nexus-quick-strip">'+
  (items?'<span class="nexus-quick-label">收藏</span>'+items:'<span class="nexus-quick-empty">收藏常用计算页，随时一键打开</span>')+
  (recentItems?'<span class="nexus-quick-label">最近</span>'+recentItems:'')+
  '</div></section>'+(compact?'</details>':'');
}
/* QUICK_ACCESS_END */
function workflowSymbol(id){
 const paths={'engineering-hub':'M4 4h6v6H4zM14 4h6v6h-6zM4 14h6v6H4zM14 14h6v6h-6z',workspace:'M3 7V5a2 2 0 012-2h5l2 3h7a2 2 0 012 2v11a2 2 0 01-2 2H5a2 2 0 01-2-2V7z',report:'M6 3h8l4 4v14H6zM14 3v5h4M9 12h6M9 16h6',governance:'M12 3l8 4v6c0 5-8 8-8 8s-8-3-8-8V7zM8 12l3 3 5-6',decision:'M5 4v16M19 4v16M5 8h5l4 8h5M5 16h5l4-8h5'};
 if(!paths[id])return labCategoryIcon(id.startsWith('power-')?'power':/cdu|pump|hydraulic/.test(id)?'liquid':'air');
 return '<svg class="category-symbol" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="'+paths[id]+'"/></svg>';
}
function workflowNav(){
 const item=(id,label)=>`<button class="nav-sub-link ${active===id?'active':''}" data-nav="${id}" ${active===id?'aria-current="page"':''}><span class="sidebar-item-symbol" aria-hidden="true">${id==='formula-lab'?'<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.65" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="3" width="16" height="18" rx="4"/><path d="M8 7h8M8 12h2m4 0h2M8 16h2m4 0h2"/></svg>':workflowSymbol(id)}</span><span class="sidebar-item-label">${label.replace(/^(?:\d+|∑) · /,'')}</span><span class="sidebar-item-chevron" aria-hidden="true">›</span></button>`;
 return `<div class="group-label">工程工作流</div><div class="nav-sub-list">${item('engineering-hub','工程工作台')}${item('workspace','项目管理')}${item('report','计算书')}</div><div class="group-label">个人工具</div><div class="nav-sub-list">${item('formula-lab','∑ · 公式实验台')}</div><div class="group-label">按专业计算</div><details class="expert-nav" ${active.startsWith('hvac-')?'open':''}><summary>01 · 暖通计算 <span>⌄</span></summary><div class="nav-sub-list">${item('hvac-load','01 · IT 散热负荷')}${item('hvac-airflow','02 · 风量计算')}${item('hvac-air-unit','03 · 风墙 / CRAH')}${config.liquidPct>0?item('hvac-cdu','04 · CDU 计算'):''}${item('hvac-chiller','05 · 冷机')}${item('hvac-heat-rejection','06 · 冷却塔 / 干冷器')}${item('hvac-pump','07 · 水泵')}${item('hvac-hydraulic','08 · 管径与水力')}${item('hvac-air-distribution','09 · 风管与气流组织')}${item('hvac-thermal','10 · 热环境边界')}${item('hvac-efficiency','11 · 控制与能效')}${item('hvac-reliability','12 · 暖通可靠性')}</div></details><details class="expert-nav" ${active.startsWith('power-')?'open':''}><summary>02 · 电气计算 <span>⌄</span></summary><div class="nav-sub-list">${item('power-it','01 · IT 负荷')}${item('power-total','02 · 总用电负荷')}${item('power-ups','03 · UPS 系统')}${item('power-battery','04 · 电池系统')}${item('power-transformer','05 · 变压器')}${item('power-generator','06 · 柴油发电机')}${item('power-distribution','07 · 配电与电缆')}${item('power-reliability','08 · 电力可靠性')}</div></details><p class="nav-note">每个子模块独立成页；右侧原始输入改变后，暖通与电气结果同步更新。</p>`;
}
function roomViewPage(){return `<div class="box"><div class="top-actions"><button class="btn" data-go="roomcfd">‹ 修改机房</button><button class="btn" data-room-action="plan">平面</button><button class="btn" data-room-action="iso">轴测</button><button class="btn" data-room-action="json">导出 CFD 参数</button><button class="btn btn-primary" data-go="equipment">下一步：配套设备 ›</button></div><div data-zone="room-preview">${roomSvg()}${roomGeometry(roomCfd).issues.map(x=>`<p class="note-box danger">${escapeMarkup(x)}</p>`).join('')}</div><p class="note-box">几何与热源预览，尚未运行 CFD 求解。</p></div>`;}
function equipmentPage(){return `<div data-zone="equipment-summary"><p class="note-box">${roomCfd.linked?'当前需求由机房参数自动更新。':'尚未联动机房模型，请先回到“建机房”启用联动。'} 需求变化后，请在各系统核对设备容量；不会自动确认厂家型号或价格。</p>${metrics([m('设备电功率',n(config.itKw),'kW'),m('设计空气冷量',n(result.air),'kW'),m('设计液冷量',n(result.liq),'kW'),m('设备运行提醒',result.warnings.length,'项')])}<div class="room-basics">${[['fan','空气制冷','风墙 / 空调',n(result.airFlow)+' m³/h 设计风量'],...(config.liquidPct>0?[['cdu','液冷设备','CDU 换热与泵',n(result.liq)+' kW 换热需求']]:[]),['electric','供电设备','UPS / 电缆',config.racks+' 个机柜'],['plant','冷源设备','冷机 / 冷却塔 / 水泵',n(result.q)+' kW 设计冷量']].map(([id,title,desc,value])=>`<section class="box"><h3>${title}</h3><p>${desc}</p><strong>${value}</strong><p><button class="btn" data-go="${id}">查看与调整 ›</button></p></section>`).join('')}</div><button class="btn btn-primary" data-go="budget">下一步：查看预算 ›</button><details class="box"><summary>需要处理的设备提醒</summary>${result.warnings.map(w=>`<p>${escapeMarkup(w.module)}：${escapeMarkup(w.text)}</p>`).join('')||'暂无计算提醒'}</details></div>`;}
function designReadiness(){let catalog=[];try{catalog=parseCatalog(catalogText)}catch{}return evaluateReadiness(config,result,curves,catalog,selections);}
function designPage(){
 const r=result,p=r.plant,t=r.tcs,ev=designReadiness();
 const designNode=(id,icon,name,number,desc)=>`<button type="button" data-go="${id}" class="design-node"><span class="node-icon">${icon}</span><b>${name}</b><strong>${number}</strong><small>${desc}</small><span class="jump">打开模块 ↗</span></button>`;
 const board=`<div class="design-chain"><div class="design-stage">${designNode('cooling','♨','IT 设计冷量',val(r.q,'kW'),'热负荷×附加系数×裕量')}</div><div class="design-arrow">↓ 热负荷分流</div><div class="design-stage two">${designNode('fan','▥','空气侧 · 风墙',val(r.air,'kW'),val(r.airFlow,'m³/h')+' · 设计风量')}${config.liquidPct>0?designNode('cdu','▧','液冷侧 · CDU',val(r.liq,'kW'),val(r.secondaryFlow,'m³/h')+' · TCS流量'):''}</div><div class="design-arrow">${config.liquidPct>0?'↓ 独立 TCS 回路 & 共用 CHW 冷源':'↓ 空气侧换热 → 冷源'}</div><div class="design-stage two">${config.liquidPct>0?designNode('tcspump','◉','CDU 二次侧泵组',val(t.head,'m'),val(t.shaftKw,'kW')+' · 轴功率'):''}${designNode('topology','≈','CHW 最不利环路',val(p.chwRequiredHead,'m'),'共用干管 + 并联末端')}</div><div class="design-arrow">↓ 冷机蒸发器系统</div><div class="design-stage two">${designNode('chiller','❄','冷机',val(p.coolingDemand,'kW'),`工况制冷需求 · ${config.chillerRun}+${config.chillerStandby}`)}${p.waterCooled?designNode('tower','♨','冷却塔',val(p.towerReject,'kW'),'由冷机散热量联动'):designNode('plant','☼','风冷冷机室外散热','无独立冷却塔','随干球工况联动')}</div><div class="design-arrow">↓ 冷冻/冷却水泵与机电功率</div><div class="design-stage two">${designNode('pumps','♒','冷站水泵',val(p.chwShaft,'kW'),'冷冻水泵轴功率')}${designNode('economics','¥','机械系统功率',val(p.mechPower,'kW'),'纳入 TCS 泵的概算轴功率')}</div></div>`;
 return `<section class="hero"><div><div class="tiny">SYSTEM ARCHITECTURE / V9</div><h2>从热负荷到系统设计证据</h2><p>计算链独立维护 CHW 与 TCS 两套回路，设计更改后各模块同步更新；示意图仅表达系统关系，不等于施工拓扑图。</p></div><div class="hero-badge"><strong>${ev.passed}/${ev.total}</strong><span>输入/校核项（非资质认证）</span></div></section>
 ${zone('design-metrics',metrics([m('总冷量',val(r.q,'kW'),'','全局联动','accent','❄'),...(config.liquidPct>0?[m('CDU 二次流量',val(t.flow,'m³/h'),'','不与CHW相加','','≈'),m('TCS 泵故障后',t.outageOperating?'初核可覆盖':'能力不足 / 待查','','N+1 或数据缺失',t.outageOperating?'teal':'orange','◉')]:[m('空气侧风量',val(r.airFlow,'m³/h'),'','纯风冷无需CDU','','≈'),m('设计风冷量',val(r.air,'kW'),'','空气侧显热','teal','❄')]),m('资料校核状态',ev.passed+'/'+ev.total,'项','不是设计规范合格率','orange','☑')]))}
 ${box(zone('design-diagram',board),'01 / 可点击的系统联动结构','SYSTEM SCHEMATIC')}
 ${box(`<div class="preset-bar"><button class="btn" data-action="design-audit-export">⇩ 导出资料校核清单 CSV</button></div>`+zone('design-audit',`<p class="formula-intro">这里列的是“设计资料是否具备”，并不表示符合法定规范或已完成设备厂家选型；每项可点击进入补充页面。</p><div class="readiness-list">${ev.statuses.map(e=>`<button type="button" class="readiness-item" data-go="${e.page}"><span class="readiness-badge ${e.ok?'good':'pending'}">${e.ok?'输入模型就绪':'待补/待核实'}</span><span><b>${e.label}</b><small>${escapeMarkup(e.detail)}</small></span><em>↗</em></button>`).join('')}</div>`),'02 / 设计证据与资料缺口','EVIDENCE GATES')}
 ${box(`<div class="note-box warn">本页是工程概念阶段的资料完整性提示，不使用任何规范未核实阈值生成“通过”证明。只有启用 v7 树状拓扑、录入单泵有效 Q-H-η 曲线时，才计算泵与系统曲线交点；CDU 二次侧泵轴功率已加入机械功率，但泵热回流未再次迭代加入冷机负荷。设备厂家、施工图和系统流量分配仍需复核。</div>`,'03 / 当前能力边界','DESIGN LIMITATIONS')}`;
}

function overview(){return `<section class="hero"><div><div class="tiny">个人工程实验室 / VERSION 23.0</div><h2>从 IT 负荷，到机电系统选型</h2><p>冷量 · 风墙 · CDU · 一次 / 二次侧管道 · 配电联动初算。每项结果都有计算公式、数值代入与工程使用边界。</p></div><div class="hero-badge"><strong>${n(config.itKw,0)}</strong><span>IT LOAD · kW</span></div></section>
 ${zone('overview-metrics',metrics([
 m('设计总冷量',n(result.q),'kW','IT 功耗 × 系数 × 裕量','accent','❄'),
 m('风冷承担负荷',n(result.air),'kW',`${100-config.liquidPct}% 热量分配`,'','▥'),
 m('液冷承担负荷',n(result.liq),'kW',`${config.liquidPct}% 热量分配`,'teal','▧'),
 m('估算设施总电功率',n(result.facilityKw),'kW',`基于 PUE = ${config.pue} 的能耗指标`,'orange','ϟ')
 ]))}
 ${zone('overview-plant',plantSummary())}
 <div class="section-grid wide-left">${baseThermalInputs()}
 ${box(zone('overview-split',`<div class="pie-row"><div class="donut" style="--liquid:${config.liquidPct}%"><div class="donut-center"><strong>${config.liquidPct}%</strong><span>液冷比例</span></div></div><div class="donut-info"><div class="legend-row"><span><i class="legend-dot air"></i>风冷</span><strong>${n(result.air)} kW</strong></div><div class="legend-row"><span><i class="legend-dot liq"></i>液冷</span><strong>${n(result.liq)} kW</strong></div>${progress('热量分配合计',1)}</div></div>`), '冷却负荷分配','LOAD BALANCE')}
 </div>
 <div class="section-grid">${box(`<div class="pipeline"><div class="pipeline-node"><div class="node-icon">ϟ</div><strong>IT 热负荷</strong><span>${n(config.itKw)} kW</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><div class="node-icon">❄</div><strong>设计冷量</strong><span>${n(result.q)} kW</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><div class="node-icon">▧</div><strong>${config.liquidPct>0?'风墙 / CDU':'风墙 / 空调'}</strong><span>${config.liquidPct>0?'负荷分别承担':'全部空气侧承担'}</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><div class="node-icon">↗</div><strong>管路 / 电力</strong><span>流量、压损与容量</span></div></div><div class="vertical-gap"></div><div class="note-box">工作流：先确认 IT 及其他发热负荷，再确定空冷 / 液冷比例；纯风冷仅配置风墙/空调等空气侧设备，含液冷时再配置 CDU，最后校核相应管路、电力与冗余。</div>`,'计算逻辑','SYSTEM FLOW')}
 ${box(zone('overview-alerts',warnArea()),'风险与校核提醒',`${result.warnings.length} 项提示`)}
 </div>`}
function cooling(){return `${zone('cool-metrics',metrics([
 m('总设计冷量',n(result.q),'kW','已考虑两级系数','accent','❄'),
 m('制冷吨',n(result.rt),'RT','1 RT ≈ 3.51685 kW','','◈'),
 m('风冷热负荷',n(result.air),'kW','分配至风墙','', '▥'),
 m('液冷热负荷',n(result.liq),'kW',config.liquidPct>0?'分配至 CDU':'纯风冷 · 不配置 CDU','teal','▧')]))}
 <div class="section-grid">${baseThermalInputs()}${box(zone('cool-split',split()),'冷量分配','LOAD DISTRIBUTION')}</div>
 ${formulaBox('冷量与制冷吨',zone('cool-steps',coolSteps()))}`}
function coolSteps(){return steps(()=>[
 step('根据 IT 功耗计算设计冷量','Q = P<sub>IT</sub> × K₁ × K₂',`${n(config.itKw)} kW × ${config.loadFactor} × ${config.reserveFactor}`,`Q = ${n(result.q)} kW`,'两个系数都是无量纲，因此结果仍为 kW；若额外负荷已直接输入，须避免系数重复计入。'),
 step('将冷量换算成制冷吨','RT = Q / 3.51685284',`${n(result.q)} kW ÷ 3.51685284 (kW/RT)`,`${n(result.rt)} RT`,'此处 RT 指国际常用制冷吨，并非“吨水”。'),
 step('按比例分配液冷负荷','Q<sub>L</sub> = Q × α',`${n(result.q)} kW × ${config.liquidPct}%`,`Q<sub>L</sub> = ${n(result.liq)} kW`,'α 为设定的液冷比例，表示总设计冷负荷中由液冷系统承担的部分。'),
 step('剩余负荷交由风冷系统','Q<sub>A</sub> = Q − Q<sub>L</sub>',`${n(result.q)} kW − ${n(result.liq)} kW`,`Q<sub>A</sub> = ${n(result.air)} kW`,'冷负荷守恒：风冷与液冷相加应等于设计总冷量。')]);}
function fan(){return `${zone('fan-metrics',metrics([
 m('设计送风量',n(result.airFlow,0),'m³/h','按空气显热计算','accent','▥'),
 m('风墙设计显冷量',n(result.air),'kW','空气侧显热负荷','accent','❄'),
 m('单台分配显冷',n(result.wallSensiblePerUnit),'kW',`${config.wallRun} 台运行`,'','◫'),
 m('运行显冷利用率',pc(result.wallSensibleUtil,1),'',`单台额定 ${n(config.wallSensibleRate)} kW`,result.wallSensibleUtil>1?'orange':'teal','◉'),
 m('风机轴功率初估',n(result.fanKw),'kW','未含电机/VFD 损耗','','ϟ')]))}
 <div class="section-grid wide-left">
 ${box(`${headLine('01 / 空气物性')}${fields([field('airDt','进出风温差 ΔT','℃',.5),field('airRho','空气密度 ρ','kg/m³',.01),field('airCp','空气定压比热 cₚ','kJ/(kg·K)',.001)])}
 ${headLine('02 / 风墙配置')}${fields([field('wallRate','单台额定风量','m³/h',100),field('wallSensibleRate','单台额定显冷量（工况）','kW',.1),field('wallRun','运行台数 N','台',1),field('wallStandby','备用台数','台',1),field('wallPressure','估算全压 Δp','Pa',10),field('wallEff','风机总效率 η','0–1',.01)])}
 <div class="vertical-gap"></div><div class="note-box">显冷计算：Q显 = ρ × cₚ × V ÷ 3600 × ΔT。单台额定显冷量应填写厂家在当前送回风、水温、风量及静压工况下的空气侧显热能力；它不等于风机电功率，也不包含潜热。</div>`,'风墙设计参数','AIR SIDE')}
 ${box(zone('fan-sizing',`${h('运行 / 备用配置')}${kv('总配置',`${config.wallRun} 用 + ${config.wallStandby} 备 = ${config.wallRun+config.wallStandby} 台`)}${kv('最低运行台数（风量 / 显冷）',`${result.wallMin} / ${result.wallSensibleMin} 台；取 ${result.wallRequired} 台`)}${kv('单台设备选型风量',`${n(config.wallRate,0)} m³/h`)}${kv('单台分配显冷 / 可用显冷',`${n(result.wallSensiblePerUnit)} / ${n(config.wallSensibleRate)} kW`)}${kv('运行 / 单故障后显冷能力',`${n(result.wallSensibleAvailable)} / ${n(result.wallFailureSensibleAvailable)} kW`)}${progress('风量使用率',result.wallUtil)}${progress('显冷使用率',result.wallSensibleUtil)}<div class="vertical-gap"></div>${badge(Math.max(result.wallUtil,result.wallSensibleUtil))}<hr class="subtle-divider">${warnArea('风墙')}`),'风墙配置校核','CAPACITY CHECK')}
 </div>
 ${formulaBox('风墙风量与功率',zone('fan-steps',fanSteps()))}`}
function fanSteps(){const v=result.airFlow/3600;return steps(()=>[
 step('计算风墙承担的显热冷量','Q<sub>air</sub> = Q × (1 − α)',`${n(result.q)} × (1 − ${n(config.liquidPct/100)})`,`Q<sub>air</sub> = ${n(result.air)} kW`,'只有风冷承担的热负荷进入风量计算；液冷部分不得重复计算。'),
 step('根据空气显热平衡求体积流量','V̇ = 3600 × Q / (ρ × cₚ × ΔT)',`3600 × ${n(result.air)} ÷ (${config.airRho} × ${config.airCp} × ${config.airDt})`,`V̇ = ${n(result.airFlow,0)} m³/h`,'kW = kJ/s；乘 3600 将 m³/s 换算为 m³/h。仅考虑显热，不含湿负荷。'),
 step('计算单台运行风墙所需风量','V̇<sub>unit</sub> = V̇ / N',`${n(result.airFlow,0)} ÷ ${config.wallRun}`,`单台 ${n(result.airPerUnit,0)} m³/h`,'备用设备不参与正常运行风量分配，故只除以“运行台数”。'),
 step('计算风墙运行负荷率','利用率 = V̇<sub>unit</sub> / V̇<sub>rated</sub>',`${n(result.airPerUnit,0)} ÷ ${n(config.wallRate,0)}`,`负荷率 = ${pc(result.wallUtil,1)}`,'超过 100% 表明额定风量不足；仍需厂家风量—静压性能曲线复核。'),
 step('估算风机轴功率','P<sub>fan</sub> = (V̇ / 3600) × Δp / (1000 × η)',`(${n(result.airFlow,0)} / 3600) × ${config.wallPressure} / (1000 × ${config.wallEff})`,`P<sub>fan</sub> ≈ ${n(result.fanKw)} kW`,'m³/s × Pa = W；除以1000转为 kW。这里的效率为用于初估的空气功率到轴功率效率，尚未计入电机和变频器损耗。')]);}
function cdu(){if(config.liquidPct<=0)return '<section class="box"><h3>CDU 计算不适用</h3><p>当前为纯风冷方案：GPU/NET 的热量全部由空气侧承担，不配置 CDU，也不计算 CDU 的一、二次侧流量和 TCS 系统。</p><p>风墙、CRAC/CRAH、冷机及所需的普通冷冻水系统仍应独立计算。</p></section>';return `${zone('cdu-metrics',metrics([
 m('CDU 设计换热量',n(result.liq),'kW','由液冷比例分配','accent','▧'),
 m('单台运行分担',n(result.cduPer),'kW',`${config.cduRun} 台运行`,'','▤'),
 m('CDU 容量使用率',pc(result.cduUtil,1),'',`单台额定 ${config.cduRate} kW`,result.cduUtil>1?'orange':'teal','◉'),
 m('理论最低运行台数',String(result.cduMin),'台','按单台名义容量估算','','◫')]))}
 <div class="section-grid wide-left">
 ${box(`${headLine('01 / 冷却设备')}${fields([field('cduRate','单台 CDU 额定换热量','kW',10),field('cduRun','运行台数','台',1),field('cduStandby','备用台数','台',1)])}
 ${headLine('02 / 换热器设计温度')}${fields([field('primarySupply','一次侧供液温度','℃',.5),field('primaryDt','一次侧供回温差','℃',.5),field('secondarySupply','二次侧供液温度','℃',.5),field('secondaryDt','二次侧供回温差','℃',.5),field('hxApproach','设计最小端温差','℃',.5)])}
 <div class="vertical-gap"></div><div class="note-box">一次侧指 CDU 换热器上游冷源侧；二次侧指 IT 设备冷板回路。端温差只是温度可行性的必要检查，不能替代换热器厂家 UA、压损和负荷工况选型。</div>`,'CDU 基础参数','HEAT EXCHANGER')}
 ${box(zone('cdu-check',`${h('系统温度与冗余')}${kv('设备配置',`${config.cduRun} 用 + ${config.cduStandby} 备`)}${kv('最低运行台数',`${result.cduMin} 台`)}${progress('CDU 额定容量使用率',result.cduUtil)}<hr class="subtle-divider"><div class="thermal"><div class="thermal-tube"><b>${n(config.primarySupply,1)}℃</b><span>一次侧供液</span></div><div class="thermal-arrow">→</div><div class="thermal-tube hot"><b>${n(result.pReturn,1)}℃</b><span>一次侧回液</span></div></div><div class="thermal"><div class="thermal-tube"><b>${n(config.secondarySupply,1)}℃</b><span>二次侧供液</span></div><div class="thermal-arrow">→</div><div class="thermal-tube hot"><b>${n(result.sReturn,1)}℃</b><span>二次侧回液</span></div></div>${kv('冷端温差',`${n(result.coldApproach,1)} ℃`)}${kv('热端温差',`${n(result.hotApproach,1)} ℃`)}<div class="vertical-gap"></div>${warnArea('CDU')}`),'CDU 容量与温度检查','THERMAL CHECK')}
 </div>
 ${formulaBox('CDU 换热与温差',zone('cdu-steps',cduSteps()))}`}
function cduSteps(){return steps(()=>[
 step('提取液冷换热需求','Q<sub>CDU</sub> = Q × α',`${n(result.q)} × ${config.liquidPct}%`,`Q<sub>CDU</sub> = ${n(result.liq)} kW`,'这里忽略 CDU 自身热损耗，设备额定能力必须在指定供回液温度下核定。'),
 step('单台运行 CDU 分担','Q<sub>unit</sub> = Q<sub>CDU</sub> / N',`${n(result.liq)} ÷ ${config.cduRun}`,`Q<sub>unit</sub> = ${n(result.cduPer)} kW`,'备用设备通常不计入日常可用运行总容量。'),
 step('确定额定容量使用率','u = Q<sub>unit</sub> / Q<sub>rated</sub>',`${n(result.cduPer)} ÷ ${config.cduRate}`,`u = ${pc(result.cduUtil,1)}`,'容量利用率不等于设备控制系统的实际负载率，额定工况不同会影响换热能力。'),
 step('一次侧与二次侧回液温度','T<sub>return</sub> = T<sub>supply</sub> + ΔT',`一次侧 ${config.primarySupply} + ${config.primaryDt} = ${n(result.pReturn,1)} ℃；二次侧 ${config.secondarySupply} + ${config.secondaryDt} = ${n(result.sReturn,1)} ℃`,`一次侧 ${n(result.pReturn,1)} ℃ / 二次侧 ${n(result.sReturn,1)} ℃`),
 step('CDU 逆流换热器端温差预检查','ΔT<sub>cold</sub> = T<sub>s,sup</sub> − T<sub>p,sup</sub>；ΔT<sub>hot</sub> = T<sub>s,ret</sub> − T<sub>p,ret</sub>',`冷端 ${config.secondarySupply} − ${config.primarySupply} = ${n(result.coldApproach,1)} ℃；热端 ${n(result.sReturn,1)} − ${n(result.pReturn,1)} = ${n(result.hotApproach,1)} ℃`,`两端温差 ${n(result.coldApproach,1)} / ${n(result.hotApproach,1)} ℃`,'要求两端温差均为正，并满足设备设计的最小端温差；实际换热可行性还依赖 LMTD、传热系数与换热面积。')]);}
const pipeOpts={primary:{prefix:'p',display:'一次侧',fluid:'清水（物性示例）',flow:'primaryFlow',pipe:'pPipe',dt:'primaryDt',supply:'primarySupply'},secondary:{prefix:'s',display:'二次侧',fluid:'PG25（物性示例）',flow:'secondaryFlow',pipe:'sPipe',dt:'secondaryDt',supply:'secondarySupply'}};
function pipePage(which){const o=pipeOpts[which],p=o.prefix,calc=result[o.pipe];
 return `${zone(`${p}-metrics`,metrics([
 m('设计体积流量',n(result[o.flow]),'m³/h','热平衡公式求解','accent','↝'),
 m('选定内径流速',n(calc.velocity),'m/s',`DN${config[p+'DN']} 示意内径 ${n(calc.inside,0)} mm`,'','≋'),
 m('总阻力损失',n(calc.dp),'kPa','含设备压降与管件局阻','orange','↧'),
 m('估算水泵扬程',n(calc.head),'m','闭式回路摩擦阻力水头','teal','♒')]))}
 <div class="section-grid wide-left">
 ${box(`${headLine('01 / 介质物性（可编辑）')}${fields([
 field(p+'Rho','密度 ρ','kg/m³',1),field(p+'Cp','定压比热 cₚ','kJ/(kg·K)',.001),field(p+'Mu','动力黏度 μ','Pa·s',.0001),field(o.dt,'供回液温差 ΔT','℃',.5)])}
 <div style="margin-top:14px;display:flex;gap:7px;flex-wrap:wrap"><button class="btn" data-preset-fluid="water" data-side="${p}">填入清水示例物性</button><button class="btn" data-preset-fluid="pg25" data-side="${p}">填入 PG25 示例物性</button></div>
 ${headLine('02 / 管径、支路与损失')}${fields([
 dnField(p+'DN'),field(p+'Parallel','并联等流量支路数','路',1),field(p+'Target','目标设计流速','m/s',.1),field(p+'Length','计算管道总长 L','m',1,'按供 + 回累计的等效计算区段输入'),field(p+'K','局部阻力系数合计 ΣK','—',1),field(p+'Device','设备与末端压降','kPa',1),field(p+'Rough','管壁绝对粗糙度 ε','mm',.001),field(p+'Eff','泵综合效率 η','0–1',.01)])}
 <div class="vertical-gap"></div><div class="note-box warn">${o.fluid}：密度、比热容和黏度仅为教学初值，真实物性取决于平均运行温度、PG 配比与厂家样本。管径表的内径只是示例，DN 不能直接等于实际内径。</div>`,'水力设计参数',which==='primary'?'PRIMARY WATER':'SECONDARY COOLANT')}
 ${box(zone(`${p}-details`,`${h('水力结果拆解')}${kv('总流量',`${n(result[o.flow])} m³/h`)}${kv('每并联支路流量',`${n(calc.flowEach)} m³/h`)}${kv('按目标流速所需内径',`${n(calc.reqInside,1)} mm`)}${kv('推荐示例 DN',calc.suggestion)}${kv('选用管径 / 示例内径',`DN${config[p+'DN']} / ${n(calc.inside,0)} mm`)}${progress('选定流速 / 目标流速',calc.velocity/config[p+'Target'])}<hr class="subtle-divider">${kv('管壁沿程阻力',`${n(calc.straight)} kPa`)}${kv('管件局部阻力',`${n(calc.minor)} kPa`)}${kv('设备及末端压降',`${n(calc.device)} kPa`)}${kv('总压损',`${n(calc.dp)} kPa`)}${kv('雷诺数 Re',n(calc.reynolds,0))}${kv('Darcy 摩擦因数 f',n(calc.friction,4))}${kv('水泵轴功率估算',`${n(calc.pump)} kW`)}<div class="vertical-gap"></div>${warnArea(o.display)}`),'管径与压损','HYDRAULIC CHECK')}
 </div>
 ${formulaBox(`${o.display}流量、管径与阻力`,zone(`${p}-steps`,pipeSteps(which)),'全部采用 SI 单位；采用 Darcy–Weisbach 公式及 Swamee–Jain 摩擦因数近似，适用于初步估算。')}`;
}
function pipeSteps(which){const o=pipeOpts[which],p=o.prefix,calc=result[o.pipe];const c=config;const q=result.liq;const d=calc.inside/1000;
 return steps(()=>[
 step('计算换热回路负荷','Q<sub>loop</sub> = Q<sub>liquid</sub>',`${n(result.q)} × ${c.liquidPct}%`,`Q = ${n(q)} kW`,'一次侧与二次侧承担的是同一份液冷换热量，两个回路分别计算流量，不能把换热量相加。'),
 step('能量守恒求介质体积流量','V̇ = 3600 × Q / (ρ × cₚ × ΔT)',`3600 × ${n(q)} ÷ (${c[p+'Rho']} × ${c[p+'Cp']} × ${c[o.dt]})`,`V̇ = ${n(result[o.flow])} m³/h`,'Q(kJ/s)、cₚ(kJ/kg·K)、ρ(kg/m³)，乘 3600 将 m³/s 换算为 m³/h。'),
 step('将总流量均分给并联管路','V̇<sub>branch</sub> = V̇<sub>total</sub> / N',`${n(result[o.flow])} ÷ ${c[p+'Parallel']}`,`每支路 ${n(calc.flowEach)} m³/h`,'此式假设各支路阻力和控制阀已平衡。实际偏流需通过水力网络进一步校核。'),
 step('由目标流速反推理论最小内径','D = 1000 × √[4 × (V̇ / 3600) / (π × v)]',`1000 × √[4 × (${n(calc.flowEach,4)} / 3600) / (π × ${c[p+'Target']})]`,`D ≥ ${n(calc.reqInside,1)} mm（${calc.suggestion} 示例）`,'D 为内径，不能使用管道 DN 数字直接代入截面积。'),
 step('核算选中管径的实际流速','v = 4 × (V̇<sub>branch</sub> / 3600) / (π × D²)',`4 × (${n(calc.flowEach,4)} / 3600) / [π × (${n(d,4)})²]`,`v = ${n(calc.velocity,3)} m/s`),
 step('根据黏度判断流态','Re = ρ × v × D / μ',`${c[p+'Rho']} × ${n(calc.velocity,4)} × ${n(d,4)} / ${c[p+'Mu']}`,`Re = ${n(calc.reynolds,0)}（${calc.reynolds<2300?'层流':calc.reynolds<4000?'过渡流': '紊流'}）`,'层流采用 f=64/Re；其余用 Swamee–Jain 显式近似。2300–4000 过渡区需谨慎。'),
 step('计算摩擦因数与沿程损失','Δp<sub>straight</sub> = f × (L/D) × (ρv²/2)',`${n(calc.friction,5)} × (${c[p+'Length']} / ${n(d,4)}) × (${c[p+'Rho']} × ${n(calc.velocity,4)}² / 2) ÷ 1000`,`沿程损失 = ${n(calc.straight)} kPa`,'f 为 Darcy 摩擦因数；粗糙度取 ε，采用 Swamee–Jain 公式作初估。'),
 step('计算局部与设备阻力','Δp = Δp<sub>straight</sub> + ΣK × ρv²/2 + Δp<sub>equipment</sub>',`${n(calc.straight)} + ${n(calc.minor)} + ${n(calc.device)}`,`总压损 = ${n(calc.dp)} kPa`,'设备压降需要厂家数据，弯头阀门应尽量按实际管件查得 ΣK。'),
 step('压差换算泵扬程','H = 1000 × Δp / (ρ × g)',`1000 × ${n(calc.dp)} / (${c[p+'Rho']} × 9.80665)`,`H = ${n(calc.head)} m`,'闭式循环不将建筑静高差直接叠加进稳态循环阻力；开式系统与补水静压应另行处理。'),
 step('估算泵轴功率','P = (V̇<sub>total</sub> / 3600) × Δp(kPa) / η',`(${n(result[o.flow])} / 3600) × ${n(calc.dp)} / ${c[p+'Eff']}`,`P ≈ ${n(calc.pump)} kW`,'此处是所有并联支路合计的理论轴功率；未考虑电机效率、备用冗余、末端控制策略和系统控制余量。')]);
}
function electric(){return `${zone('electric-metrics',metrics([
 m('设施总用电功率',n(result.facilityKw),'kW',`PUE = ${config.pue}`,'accent','ϟ'),
 m('设施三相电流',n(result.current,0),'A',`${config.voltage} V, PF ${config.pf}`,'','↯'),
 m('UPS 建议额定总容量',n(result.upsRequired),'kVA','包含设计裕量与负载率','teal','▣'),
 m('简化电缆压降',n(result.dropPct,2),'%','仅导体电阻、常温近似',result.dropPct>3?'orange':'','↘'),
 m('已计机械设备功率',val(result.plant.mechPower,'kW'),'','冷机、冷却塔、泵、风墙；不含所有设施电耗','','◈')]))}
 <div class="section-grid wide-left">
 ${box(`${headLine('01 / 供电与能效')}${fields([field('pue','PUE（设施总功率 / IT 功率）','—',.01),field('voltage','三相线电压 U','V',10),field('pf','功率因数 PF','0–1',.01),field('racks','机柜数量','柜',1)])}
 ${headLine('02 / UPS 初算')}${fields([field('upsMargin','UPS 容量系数','倍',.05),field('upsOutputPf','UPS 额定输出功率因数','0–1',.01),field('upsMaxLoad','期望最大运行负载率','0–1',.05),field('upsRate','单台 UPS 容量','kVA',50),field('upsRun','UPS 运行台数','台',1),field('upsStandby','UPS 备用台数','台',1)])}
 ${headLine('03 / 电缆压降简算')}${fields([field('cableParallel','每相并联回路数','路',1),field('cableLength','电缆单程长度','m',10),field('cableArea','单回路单相导体截面积','mm²',10),field('copperRes','导体电阻率 ρₑ','Ω·mm²/m',.0005)])}
 <div class="vertical-gap"></div><div class="note-box warn">重要：PUE 用来估算设施总体能耗，不宜直接代替具体馈线负荷计算表；本页设施电流属于假设全部负荷位于同一三相等效供电点的教学估算。电缆截面还必须按照载流量、敷设修正、短路热稳定、保护及电抗校核。</div>`,'电力设计参数','ELECTRICAL')}
 ${box(zone('electric-details',`${h('容量与馈线核算')}${kv('IT 总功率',`${n(config.itKw)} kW`)}${kv('设施附加用电估值',`${n(result.auxKw)} kW`)}${kv('单柜平均 IT 功率',`${n(result.rackKw)} kW/柜`)}${kv('单柜平均等效电流',`${n(result.rackAmp)} A`)}${kv('已计机械功率 / IT 功率',val(result.plant.mechPower/config.itKw*100,'%'))}${kv('UPS 配置',`${config.upsRun} 用 + ${config.upsStandby} 备`)}${kv('运行 UPS 额定容量',`${n(result.upsInstalled)} kVA`)}${progress('UPS 额定容量使用率',result.upsUtil)}<hr class="subtle-divider">${kv('单根并联导体分担电流',`${n(result.cableAmp)} A`)}${kv('电阻性电压降',`${n(result.dropV,2)} V`)}${kv('电压降比例',`${n(result.dropPct,3)} %`)}<div class="vertical-gap"></div>${warnArea('电力')}`),'配电与 UPS 校核','POWER CHECK')}
 </div>
 ${formulaBox('PUE、三相电流、UPS 与压降',zone('electric-steps',electricSteps()))}`}
function electricSteps(){return steps(()=>[
 step('由 PUE 估算设施总功率','P<sub>facility</sub> = P<sub>IT</sub> × PUE',`${n(config.itKw)} kW × ${config.pue}`,`P<sub>facility</sub> ≈ ${n(result.facilityKw)} kW`,'PUE 是能效比值，通常需依据同一统计周期的能量计算。此处仅用它作稳态功率的近似假设。'),
 step('计算等效三相有功电流','I = P × 1000 / (√3 × U × PF)',`${n(result.facilityKw)} × 1000 / (√3 × ${config.voltage} × ${config.pf})`,`I ≈ ${n(result.current)} A`,'平衡三相交流近似；单柜回路或 UPS 输出馈线须采用实际接入负荷，不能直接用设施总功率。'),
 step('平均单柜 IT 功率','P<sub>rack</sub> = P<sub>IT</sub> / N',`${n(config.itKw)} / ${config.racks}`,`平均每柜 = ${n(result.rackKw)} kW`,'平均值仅用于概算，GPU / NET / 管理柜实际功耗可能差异较大。'),
 step('按利用率配置 UPS 额定 kVA','S<sub>UPS</sub> = P<sub>IT</sub> × K / (PF<sub>UPS</sub> × u)',`${n(config.itKw)} × ${config.upsMargin} / (${config.upsOutputPf} × ${config.upsMaxLoad})`,`所需总额定值 ≈ ${n(result.upsRequired)} kVA`,'假定 UPS 仅带 IT 功率；如果 UPS 带其他关键负荷，应单独计入；N+1 备用不计入正常运行额定容量。'),
 step('计算每并联相导体电流','I<sub>path</sub> = I / N<sub>parallel</sub>',`${n(result.current)} / ${config.cableParallel}`,`I<sub>path</sub> ≈ ${n(result.cableAmp)} A`,'此处默认并联导体一致且均分。需另做载流量和均流校核。'),
 step('以电阻分量近似三相电压降','ΔU ≈ √3 × I<sub>path</sub> × ρₑ × L × PF / A',`√3 × ${n(result.cableAmp)} × ${config.copperRes} × ${config.cableLength} × ${config.pf} / ${config.cableArea}`,`ΔU ≈ ${n(result.dropV,3)} V；${n(result.dropPct,3)}%`,'ρₑ 默认按铜导体约 20 ℃ 的示例值，未计温升导致的电阻增加，也未计电缆电抗。公式不能直接作为正式电缆选型依据。')]);}
function choose(key,label,options,description=''){
 return `<div class="field"><label for="field-${key}"><span>${label}</span></label><select id="field-${key}" data-key="${key}">${options.map(([v,s])=>`<option value="${v}" ${config[key]===v?'selected':''}>${s}</option>`).join('')}</select>${description?`<span class="field-desc">${description}</span>`:''}</div>`;
}
const val=(v,unit='',digits=2)=>Number.isFinite(v)?`${n(v,digits)} ${unit}`:'需补充有效曲线';
const pill=(yes,good='满足初算条件',bad='需复核')=>`<span class="status-pill ${yes?'':'danger'}">${yes?'✓ '+good:'⚠ '+bad}</span>`;
function modeLabel(){return config.plantType===1?'水冷冷机 + 冷却塔':'风冷冷机（无冷却塔）'}
function liquidSystemPage(){if(config.liquidPct<=0)return cdu();const t=result.tcs;return `${cdu()}${pipePage('primary')}${pipePage('secondary')}${box(zone('liquid-pump-summary',metrics([m('二次侧设计流量',val(t.flow,'m³/h'),'','CDU 二次侧闭式回路','accent','≈'),m('二次侧所需扬程',val(t.head,'m'),'','最不利支路压降换算','','↗'),m('二次侧泵轴功率',val(t.shaftKw,'kW'),'','按输入效率初算','teal','ϟ')]))+'<p class="note-box">本页只按输入的流量、压降、介质物性、管径和效率进行水力初算；不包含设备品牌、型号或性能曲线选型。</p>','二次侧循环泵初算','TCS PUMP')}`;}

function latexCalculationSheet(){
 const row=(formula,substitution,answer,note='')=>`<div class="latex-equation">${formula}</div><div class="latex-substitute">${substitution}</div><div class="latex-equation"><b>${answer}</b></div>${note?`<div class="latex-note">${note}</div>`:''}`;
 return `<div class="latex-work">
 ${row('Q<sub>design</sub> = P<sub>IT</sub> × K<sub>load</sub> × K<sub>reserve</sub>',`${n(config.itKw)} × ${n(config.loadFactor,3)} × ${n(config.reserveFactor,3)} kW`,'Q<sub>design</sub> = '+n(result.q)+' kW','设计冷量由 IT 负荷及两个可编辑系数得到。')}
 ${row('Q<sub>air</sub> = Q<sub>design</sub>(1 − α<sub>liquid</sub>)',`${n(result.q)} × (1 − ${n(config.liquidPct/100,3)}) kW`,'Q<sub>air</sub> = '+n(result.air)+' kW')}
 ${row('Q<sub>liquid</sub> = Q<sub>design</sub> α<sub>liquid</sub>',`${n(result.q)} × ${n(config.liquidPct/100,3)} kW`,'Q<sub>liquid</sub> = '+n(result.liq)+' kW')}
 ${row('V̇<sub>air</sub> = 3600 · Q<sub>air</sub> / (ρ<sub>air</sub> c<sub>p,air</sub> ΔT<sub>air</sub>)',`3600 × ${n(result.air)} / (${n(config.airRho,3)} × ${n(config.airCp,3)} × ${n(config.airDt,1)})`,'V̇<sub>air</sub> = '+n(result.airFlow,0)+' m³/h','空气侧仅按显热平衡计算。')}
 ${row('V̇<sub>TCS</sub> = 3600 · Q<sub>liquid</sub> / (ρ<sub>TCS</sub> c<sub>p,TCS</sub> ΔT<sub>TCS</sub>)',`3600 × ${n(result.liq)} / (${n(config.sRho,0)} × ${n(config.sCp,3)} × ${n(config.secondaryDt,1)})`,'V̇<sub>TCS</sub> = '+n(result.secondaryFlow)+' m³/h')}
 ${row('P<sub>facility</sub> = P<sub>IT</sub> · PUE',`${n(config.itKw)} × ${n(config.pue,3)} kW`,'P<sub>facility</sub> = '+n(result.facilityKw)+' kW','所有结果会随输入参数自动更新。')}
 </div>`;
}

function systemCalculationPage(){
 return `<section class="hero"><div><div class="tiny">LIVE SYSTEM CALCULATION</div><h2>暖通与电气统一计算</h2><p>按“负荷 → 空气侧 / 液冷侧 → 冷源 → 供电容量”的顺序输入与校核。任一输入变化后，后续计算结果立即联动更新。</p></div><div class="hero-badge"><strong>${n(result.q)}</strong><span>设计冷量 · kW</span></div></section>
 ${box(latexCalculationSheet(),'核心计算过程','LIVE EQUATIONS')}
 <section class="system-stage" id="hvac-system"><div class="fields-header">01 / 负荷与空气侧</div><div id="hvac-load">${cooling()}</div><div id="hvac-fan">${fan()}</div></section>
 ${config.liquidPct>0?'<section class="system-stage" id="hvac-liquid"><div class="fields-header">02 / 液冷与水系统</div>'+liquidSystemPage()+'</section>':''}
 <section class="system-stage" id="hvac-plant"><div class="fields-header">03 / 冷源系统</div>${plantPage()}</section>
 <section class="system-stage" id="electrical-system"><div class="fields-header">04 / 电气系统与供电容量</div><div id="electrical-core">${electric()}</div><div id="electrical-capacity">${kpiPage()}</div></section>`;
}
function tcsPumpPage(){if(config.liquidPct<=0)return cdu();const t=result.tcs;return `${zone('tcsp-metrics',metrics([
 m('设计体积流量',val(t.flow,'m³/h'),'','仅 CDU 二次侧 TCS', 'accent','≈'),
 m('系统需扬程',val(t.head,'m'),'','最不利 TCS 支路 + 共用干管','','↗'),
 m('泵组选型能力',val(t.availableHead,'m'),'','额定矩形/曲线插值','','◉'),
 m('轴功率',val(t.shaftKw,'kW'),'','已计入冷站机械功率','teal','ϟ')]))}
 <div class="section-grid wide-left">${box(`${headLine('01 / TCS 二次侧泵组选型输入')}${fields([
 field('tcsPumpRun','运行台数','台',1),field('tcsPumpStandby','备用台数','台',1),
 field('tcsPumpRatedFlow','单台额定流量','m³/h',1),field('tcsPumpRatedHead','单台额定扬程','m',1),
 field('tcsPumpEff','无曲线时假设泵效率','0–1',.01),choose('tcsPumpUseCurve','泵曲线证据',[[0,'仅额定流量/扬程矩形初核'],[1,'采用录入的厂家曲线']])])}
 ${selectedNote('cdu','tcsPump')}
 <div class="note-box warn">这是 CDU 换热器二次侧 TCS 泵组选型；如泵组已包含在 CDU 设备中，请按 CDU 厂家实际泵配置与流道核验。当前 BOM 默认按 CDU 整机计价，<b>不重复计入二次泵购置成本</b>。</div>`, 'TCS 泵组选型','SECONDARY PUMP SIZING')}
 ${box(zone('tcsp-result',`${kv('TCS 最不利支路',result.network.valid?escapeMarkup(result.network.loops.TCS.critical):'管网无效')}${kv('总设计流量',val(t.flow,'m³/h'))}${kv('单台运行泵负担流量',val(t.each,'m³/h'))}${kv('系统压降',val(t.dp,'kPa'))}${kv('需求扬程',val(t.head,'m'))}${kv('可用扬程',val(t.availableHead,'m'))}${kv('故障后可运行泵台数',t.afterOne+' 台')}${kv('正常运行点判定',t.operating?'容量条件初核':'需增大泵能力或补曲线')}${kv('单台故障后判定',t.outageOperating?'剩余运行台数条件初核覆盖':'无法覆盖 / 不可判定')}${kv('功率统计',val(t.shaftKw,'kW')+'（轴功率，非电机端输入）')}${t.error?`<div class="note-box danger">${escapeMarkup(t.error)}</div>`:''}${warnArea('TCS 二次泵')}`),'当前选型与故障校核','OPERATING POINT')}</div>
 ${box(`${curveArea('tcsPump','Q-H-η 性能曲线 · 同厂家型号 / 同叶轮转速','每行：单台泵流量 m³/h, 扬程 m, 泵效率 0–1；至少两点。此页仅做设计流量点的插值；启用新版拓扑后，可到“拓扑与泵运行点”页面进一步求交点。',DEMO_TCS_PUMP)}<div class="preset-bar"><button class="btn" data-action="tcs-demo">填入教学曲线（非厂家）</button><button class="btn" data-go="hydraulics">查看二次管网</button></div>`,'厂商曲线与工程证据','CURVE EVIDENCE')}
 ${formulaBox('CDU 二次侧泵组选型推导',zone('tcsp-steps',steps(()=>[
 step('按 TCS 热负荷计算总体积流量','V̇ = 3600 × Q / (ρcₚΔT)',`3600 × ${n(result.liq)} / (${config.sRho} × ${config.sCp} × ${config.secondaryDt})`,val(t.flow,'m³/h'),'PG25 默认仅为示例物性参数；实际需依浓度、温度修正。'),
 step('分支管网最不利环路','Δp<sub>泵</sub>=Δp<sub>共享供回干管</sub>+max(Δp<sub>分支ᵢ</sub>)',result.network.valid?`${n(result.network.loops.TCS.trunk.dp)} + ${n(result.network.loops.TCS.branchDp)} kPa`:'请修正 TCS 支路',val(t.dp,'kPa'),'闭式 TCS 稳态循环泵扬程无需直接叠加建筑静水高度。'),
 step('系统压降换算扬程','H = Δp×1000 / (ρg)',`${val(t.dp,'kPa')} ×1000 / (${config.sRho} × 9.80665)`,val(t.head,'m')),
 step('运行泵平均分流','V̇<sub>单台</sub> = V̇<sub>总</sub> / N<sub>运行</sub>',`${val(t.flow,'m³/h')} / ${config.tcsPumpRun}`,val(t.each,'m³/h'),'仅用于初步容量核查；并联泵实际流量必须求共同扬程下的交点。'),
 step('流体功率与泵轴功率','P = (V̇/3600) × Δp(kPa) / η',`(${val(t.flow,'m³/h')}/3600) × ${val(t.dp,'kPa')} / ${val(t.eff,'')}`,val(t.shaftKw,'kW'),'泵能耗已纳入冷站机械功率；不含电机与变频器损耗。')
 ])))}
 ${box(`<div class="note-box">技术依据参阅 <a href="https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx" target="_blank" rel="noopener">ASHRAE 数据中心液冷系统</a>的 TCS 二次回路、软管、阀门、快接和冷板阻力要求，以及 <a href="https://www.pumpsandsystems.com/article/pump-curves-when-pumps-are-operated-parallel/" target="_blank" rel="noopener">Hydraulic Institute 并联泵曲线说明</a>。本站未求解复杂流量网络，不应作为设备正式采购选型书。</div>`,'参考与局限')}`;}

function plantSummary(){const p=result.plant;
 return `${metrics([
 m('冷站需供冷量',n(p.coolingDemand),'kW','全项目负荷 + 管网附加','accent','❄'),
 m('单台计算能力',val(p.chCap,'kW'),'','按当前输入工况','', '◈'),
 m('冷却塔需排热',p.waterCooled?val(p.towerReject,'kW'):'不适用','','水冷冷机排热 = 冷量 + 压缩机功率','teal','♨'),
 m('机电设备估算功率',val(p.mechPower,'kW'),'','含冷机、泵、风墙、塔风机','orange','ϟ')])}`;
}
function plantInputs(){return box(`${headLine('01 / 冷源系统与项目工况')}${fields([
 choose('plantType','冷源形式',[[1,'水冷冷机 + 冷却塔'],[0,'风冷冷机（无冷却塔）']]),
 field('plantDryBulb','室外设计干球温度','℃',.5),field('plantWetBulb','室外设计湿球温度','℃',.5),
 field('plantLossPct','冷站输配附加损失','%',.5),field('plantExtraKw','其他末端冷负荷','kW',1),field('plantSupplyTemp','冷机蒸发器出水温度','℃',.5),
 ])}<div class="preset-bar"><button class="btn" data-scenario="hot">高温示例 39/30</button><button class="btn" data-scenario="summer">夏季示例 35/27</button><button class="btn" data-scenario="mild">过渡季示例 29/23</button><button class="btn" data-scenario="winter">冬季示例 15/12</button></div><div class="note-box warn">这些室外温度为教学假设，<b>不是上海或其他城市的法定设计气象参数</b>。正式计算按项目地点、气象资料、设计日与重现期选取。</div>`,'全局工程工况','PROJECT CONDITIONS')}
function scenarioDataset(){return [
 ['高温教学',39,30,100],['夏季教学',35,27,100],['过渡季教学',29,23,85],
 ['冬季教学',15,12,70],['自定义项目点',config.scenarioDb,config.scenarioWb,config.scenarioPct]
 ]}
function scenarioRows(){return scenarioDataset().map(([name,db,wb,pct])=>{
  if(wb>db)return {name,db,wb,pct,error:'湿球高于干球'};
  const simulated={...config,itKw:config.itKw*pct/100,plantDryBulb:db,plantWetBulb:wb};
  const r=calculate(simulated,curves),p=r.plant;
  const ok=p.chillerValid&&p.chillerUse<=1&&(!p.waterCooled||(p.towerCapacityValid&&p.towerUtil<=1));
  const qualified=ok&&p.completeOem&&(!p.waterCooled||config.towerUseOemCurve===1);
  return {name,db,wb,pct,q:p.coolingDemand,chCap:p.chCap,electric:p.chillerElectric,tower:p.towerReject,mech:p.mechPower,
    status:!p.chillerValid?'冷机曲线无效':p.chillerUse>1?'冷机容量不足':p.waterCooled&&!p.towerCapacityValid?'塔工况不可判定':p.waterCooled&&p.towerUtil>1?'冷却塔能力不足':qualified?'厂家数据条件初核':'教学曲线/证据不足'};
 });}
function scenarioTable(){const rows=scenarioRows();return `<p class="formula-intro">对每一行同时改变室外气象与 IT 负荷率，重新计算冷量→冷机输入→冷却塔散热→泵功率。教学温度不是项目设计气象资料，曲线无效则显示“—”；不同负荷下的风墙、CDU、管路工作点仍需控制策略复核。</p><div class="table-scroll"><table class="mini-table"><thead><tr><th>工况</th><th>干 / 湿球 ℃</th><th>IT 负荷</th><th>冷站需冷 kW</th><th>冷机耗电 kW</th><th>塔散热 kW</th><th>已计机电功率 kW</th><th>判断</th></tr></thead><tbody>${rows.map(r=>`<tr><td>${r.name}</td><td>${r.db} / ${r.wb}</td><td>${r.pct}%</td><td>${val(r.q,'')}</td><td>${val(r.electric,'')}</td><td>${config.plantType===1?val(r.tower,''):'不适用'}</td><td>${val(r.mech,'')}</td><td>${r.error||r.status}</td></tr>`).join('')}</tbody></table></div><p class="muted-small">表中机电功率不含全设施用电，不能据此直接声称 PUE 或全年能耗；需完整逐时气象、负荷时序、变频曲线和控制策略后才能计算年度能耗。</p>`}
function plantPage(){const p=result.plant;
 return `${zone('plant-summary',plantSummary())}<div class="section-grid wide-left">${plantInputs()}${box(zone('plant-sizing',`
 ${h('设备联动容量核算')}
 ${kv('方案类型',modeLabel())}${kv('总设计冷负荷',val(result.q,'kW'))}
 ${kv('冷站热负荷（含附加）',val(p.coolingDemand,'kW'))}
 ${kv('运行冷机 / 备用冷机',`${config.chillerRun} 用 + ${config.chillerStandby} 备`)}
 ${kv('每台冷机工况供冷能力',val(p.chCap,'kW'))}
 ${kv('当前需运行的冷机数量',val(p.minChiller,'台',0))}
 ${kv('冷凝器/室外环境温度',val(p.ambient,'℃',1))}
 ${kv('冷冻水流量',val(p.chilledFlow,'m³/h'))}
 ${kv('冷却水流量',p.waterCooled?val(p.condenserFlow,'m³/h'):'不适用')}
 ${kv('CDU 一次侧流量',val(result.primaryFlow,'m³/h'))}
 ${kv('CDU 二次侧流量',val(result.secondaryFlow,'m³/h'))}
 <hr class="subtle-divider">${pill(p.chillerValid&&p.chillerUse<=1&&p.tempMatch,'容量与温度满足当前初算','容量或温度输入需复核')}
 <p class="muted-small">冷冻水总管与 CDU 一次侧是共享冷源下的<b>不同统计范围</b>，不是两条负荷可叠加的冷源负荷。</p>`),'联动初算','LIVE DESIGN CHECK')}</div>
 ${box(`<div class="pipeline"><div class="pipeline-node"><strong>IT + 附加负荷</strong><span>${n(p.coolingDemand)} kW</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><strong>风墙 / CDU</strong><span>${n(result.air)} / ${n(result.liq)} kW</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><strong>冷机</strong><span>${val(p.chCap,'kW')}/台</span></div><span class="pipeline-arrow">→</span><div class="pipeline-node"><strong>${p.waterCooled?'冷却塔':'室外空气'}</strong><span>${p.waterCooled?val(p.towerReject,'kW'):'空气冷却'}</span></div></div><div class="note-box">CDU 一次侧冷却与风墙盘管共用冷冻水源时，总冷冻水流量按合计热负荷计算；CDU 二次侧（PG25）是独立的密闭液路。</div>`,'热量与流量传递链','THERMAL SYSTEM')}
 ${formulaBox('冷源负荷传递',zone('plant-formula',steps(()=>[
 step('IT 到设计冷量','Q = P × K₁ × K₂',`${n(config.itKw)} × ${config.loadFactor} × ${config.reserveFactor}`,`${n(result.q)} kW`,'设计系数属于演示假设，应按逐项热负荷编制负荷汇总。'),
 step('设计冷量到冷站总需冷量','Q<sub>plant</sub> = Q × (1 + φ) + Q<sub>extra</sub>',`${n(result.q)} × (1 + ${config.plantLossPct}/100) + ${config.plantExtraKw}`,`${n(p.coolingDemand)} kW`,'不得把风冷、液冷支路重复相加；如果风机发热/泵热已进入热负荷表，不应二次计入。'),
 step('冷冻水总管设计流量','V̇ = 3600Q / (ρ × cₚ × ΔT)',`3600 × ${n(p.coolingDemand)} ÷ (${config.pRho} × ${config.pCp} × ${config.primaryDt})`,`${n(p.chilledFlow)} m³/h`,'此处以一次侧水物性和统一冷冻水温差代表总管温差，实际两种末端回水混合还需计算。'),
 step('水冷系统冷却塔散热负荷','Q<sub>reject</sub> = Q<sub>plant</sub> + P<sub>chiller</sub>',p.waterCooled?`${n(p.coolingDemand)} + ${val(p.chillerElectric,'kW')}`:'风冷方案无水冷冷却塔',p.waterCooled?val(p.towerReject,'kW'):'由风冷冷机室外换热器散热','冷凝器排热仅纳入压缩机输入功率；其他冷凝侧泵热、管路热量等需厂家/系统补充。')])))}
 ${box(`${headLine('项目自定义工况（不改动设计输入）')}${fields([field('scenarioDb','自定义室外干球','℃',.5),field('scenarioWb','自定义室外湿球','℃',.5),field('scenarioPct','该工况 IT 负荷率','%',5)])}${zone('plant-scenarios',scenarioTable())}`,'项目季节工况对比','SCENARIO ANALYSIS')}
 ${box(zone('plant-alerts',warnArea()),'风险记录','DESIGN ISSUES')}`}
function chillerPage(){const p=result.plant;
 return `${selectedNote('chiller')}${zone('chiller-metrics',metrics([
 m('冷站设计冷量',n(p.coolingDemand),'kW','含附加负荷','accent','❄'),
 m('单台工况有效容量',val(p.chCap,'kW'),'','厂家/示例曲线温度插值','','◈'),
 m('单台冷机实际负荷率',val(p.chillerUse*100,'%'),'','按运行冷机数量分摊','teal','◉'),
 m('冷机压缩机输入功率',val(p.chillerElectric,'kW'),'','工况与负荷修正','','ϟ')]))}
 <div class="section-grid wide-left">${box(`${headLine('01 / 冷机配置')}${fields([
 field('chillerRun','冷机运行台数','台',1),field('chillerStandby','备用台数','台',1),
 field('plantSupplyTemp','冷冻水设计供水温度','℃',.5),field('chillerCurveSupply','厂家曲线蒸发器出水温度','℃',.5),
 choose('plantUseOemCurve','冷机工况性能来源',[[0,'演示示例曲线 · 不可用于选型'],[1,'录入厂家工况曲线 · 待验证']]),
 choose('plantUsePartCurve','部分负荷性能来源',[[0,'演示部分负荷曲线'],[1,'录入厂家部分负荷曲线']])])}
 <div class="note-box warn">曲线输入在「厂家曲线」模块。<b>全负荷厂家工况点</b>需来自相同机型、蒸发器出水温度、流量、污垢系数等工况。没有数据时，演示结果不可作为采购规格。</div>`,'制冷机组选型条件','CHILLER')}
 ${box(zone('chiller-check',`${h('工况及容量')}${kv('冷机类型',modeLabel())}${kv('工况自变量',p.waterCooled?'冷凝器进水温度':'室外干球温度')}
 ${kv('设计点环境条件',val(p.ambient,'℃',1))}${kv('有效冷量',val(p.chCap,'kW'))}
 ${kv('全负荷输入功率',val(p.chPower,'kW'))}${kv('系统所需运行数量',val(p.minChiller,'台',0))}
 ${kv('实际运行负荷率',val(p.chillerUse*100,'%',1))}
 ${kv('实际计算输入功率',val(p.chillerElectric,'kW'))}
 ${kv('当前输入来源',p.chSource+' / '+p.partLoadSource)}
 ${Number.isFinite(p.chillerUse)?progress('冷机供冷容量负荷率',p.chillerUse):''}
 <hr class="subtle-divider">${pill(p.chillerValid&&p.chillerUse<=1&&p.completeOem,'曲线及容量已按输入数据检查','曲线未校核 / 容量风险')}
 <p class="muted-small">即使使用厂商录入曲线，也需核对数据来源、全部工况点、负荷边界和选型确认单。</p>`),'冷机工况校核','PERFORMANCE')}</div>
 ${formulaBox('冷机性能与散热量',zone('chiller-steps',steps(()=>[
 step('每台运行冷机分担冷量','Q<sub>unit</sub> = Q<sub>plant</sub> / N',`${n(p.coolingDemand)} / ${config.chillerRun}`,val(p.eachChiller,'kW')),
 step('在环境工况曲线上线性插值','(Q, P)<sub>work</sub> = f(T<sub>cond,enter</sub>) 或 f(T<sub>drybulb</sub>)',`${val(p.ambient,'℃')} → 全负荷 ${val(p.chCap,'kW')}、${val(p.chPower,'kW')}`,`有效冷量 = ${val(p.chCap,'kW')}`,'仅在输入温度数据点区间内插值，不外推；多变量实际工况应使用厂家三维/多维性能图。'),
 step('按部分负荷功率关系求总电功率','P<sub>total</sub> = N × P<sub>full</sub> × f(PLR)',`${config.chillerRun} × ${val(p.chPower,'kW')} × ${val(p.powerFraction,'倍',3)}`,val(p.chillerElectric,'kW'),'相对部分负荷曲线为简化可分离假设。实际 IPLV/NPLV 需依标准方法计算，不能用此表达式替代。'),
 step('冷凝器排热','Q<sub>cond</sub> = Q<sub>evap</sub> + P<sub>compressor</sub>',`${n(p.coolingDemand)} + ${val(p.chillerElectric,'kW')}`,p.waterCooled?val(p.towerReject,'kW'):'风冷由空气冷凝器散热','仅对水冷方案将其继续传递至冷却塔。')])))}
 ${box(zone('chiller-warnings',warnArea('冷机')+warnArea('厂家曲线')),'冷机与性能数据提示')}`}
function towerPage(){const p=result.plant;if(!p.waterCooled)return `${box('<div class="note-box">当前选择风冷冷机，无独立冷却塔或冷凝水循环。切换「冷站总览」的冷源形式可以启用冷却塔计算。</div>','冷却塔不适用')}${plantInputs()}`;
 return `${zone('tower-metrics',metrics([
 m('需散热量',val(p.towerReject,'kW'),'','蒸发器冷量 + 冷机输入电功率','accent','♨'),
 m('冷却塔出水温度',n(p.condenserIn,1),'℃','湿球 + 逼近度','','◈'),
 m('冷却塔进水温度',n(p.towerHot,1),'℃','塔出水温度 + 水温降','teal','↗'),
 m('冷却水循环量',val(p.condenserFlow,'m³/h'),'','按冷凝侧能量平衡','','≈')]))}
 <div class="section-grid wide-left">${box(`${headLine('01 / 冷却塔设计点')}${fields([
 field('plantWetBulb','室外设计湿球温度','℃',.5),field('plantDryBulb','室外设计干球温度','℃',.5),field('towerApproach','逼近度 Approach','℃',.5),field('towerRange','冷却水温降 Range','℃',.5)])}
 ${headLine('02 / 设备额定工况及数量')}${fields([
 field('towerRatedWB','厂家额定湿球温度','℃',.5),field('towerRatedApproach','厂家额定逼近度','℃',.5),field('towerRatedRange','厂家额定水温降','℃',.5),field('towerRatedKw','单塔额定散热能力','kW',10),field('towerRun','运行台数','台',1),field('towerStandby','备用台数','台',1),field('towerFanKw','单塔风机电功率（近似）','kW',.5),
 choose('towerUseOemCurve','散热能力数据来源',[[0,'额定点匹配，不能跨工况外推'],[1,'厂家湿球×逼近度二维性能表']]),
 field('towerCurveRange','厂家二维表固定水温降','℃',.5),field('towerCurveRefFlow','二维表单塔参考流量','m³/h',1),field('towerFlowTolerancePct','流量偏差允许值（教学）','%',1),field('towerFlowMin','厂家每塔最小许可流量','m³/h',1),field('towerFlowMax','厂家每塔最大许可流量','m³/h',1)])}
 <div class="note-box warn">单塔热力容量需与湿球、逼近度、Range、喷淋/循环水流量、风机转速及风场条件共同匹配。本页新增二维数据是有限教学插值：<b>禁止超界外推，且需核对二维表参考流量</b>。厂家 CTI 数据和 Selection Report 优先。</div>`,'冷却塔工况','COOLING TOWER')}
 ${box(zone('tower-check',`${h('容量与环境')}${kv('项目设计湿球',val(config.plantWetBulb,'℃',1))}${kv('冷却塔逼近度',val(config.towerApproach,'℃',1))}${kv('进 / 出水温度',`${val(p.towerHot,'℃',1)} / ${val(p.condenserIn,'℃',1)}`)}${kv('实际排热需求',val(p.towerReject,'kW'))}${kv('当前单塔有效散热能力',val(p.towerCap,'kW'))}${kv('性能数据来源',p.towerSource)}${kv('每塔设计循环水流量',val(p.towerFlowEach,'m³/h'))}${kv('流量是否在厂商范围',p.towerFlowInRange?'在输入范围内':'不符合/尚不可判定')}${kv('二维表固定流量条件',p.towerCurveFlowMatch?'已按设定偏差比对':'实际流量不匹配')}${kv('曲线/工况错误',escapeMarkup(p.towerError||'无'))}
 ${kv('理论运行台数',val(p.towerMin,'台',0))}${kv('运行 / 备用',`${config.towerRun} 用 + ${config.towerStandby} 备`)}${kv('容量利用率',val(p.towerUtil*100,'%',1))}
 ${Number.isFinite(p.towerUtil)?progress('散热名义容量利用率',p.towerUtil):''}<hr class="subtle-divider">
 ${pill(p.towerCapacityValid&&p.towerUtil<=1,'所填数据下的容量初核','厂家曲线/流量/容量需复核')}`),'塔工况校核','HEAT REJECTION')}</div>
 ${formulaBox('冷却塔工况推导',zone('tower-steps',steps(()=>[
 step('塔出水温度 = 湿球温度 + 逼近度','T<sub>cold</sub> = T<sub>WB</sub> + Approach',`${config.plantWetBulb} + ${config.towerApproach}`,val(p.condenserIn,'℃',1),'冷却塔逼近度不是冷却水温降；温度相减的意义不同。'),
 step('冷却塔热水进口温度','T<sub>hot</sub> = T<sub>cold</sub> + Range',`${n(p.condenserIn,1)} + ${config.towerRange}`,val(p.towerHot,'℃',1)),
 step('冷凝器/冷却塔所需排热','Q<sub>tower</sub> = Q<sub>evap</sub> + P<sub>chiller</sub>',`${n(p.coolingDemand)} + ${val(p.chillerElectric,'kW')}`,val(p.towerReject,'kW')),
 step('冷凝水循环流量','V̇ = 3600Q/(ρ × cₚ × Range)',`3600 × ${val(p.towerReject,'kW')} / (1000 × 4.186 × ${config.towerRange})`,val(p.condenserFlow,'m³/h'),'这里简化以清水 ρ=1000 kg/m³，cₚ=4.186 kJ/(kg·K) 计算，实际需考虑工作温度和水质。'),
 step('两变量湿球×逼近度插值','Q<sub>tower,unit</sub> = Bilinear(WB, Approach)',`湿球 ${config.plantWetBulb} ℃；逼近度 ${config.towerApproach} K；固定 Range ${config.towerRange} K`,val(p.towerCap,'kW'),'额定点模式须湿球/逼近度/Range 完全匹配；二维曲线模式按厂家矩形网格双线性插值并校核单塔流量。'),
 step('运行塔数量','N = ceil(Q<sub>tower</sub>/Q<sub>available</sub>)',`${val(p.towerReject,'kW')} / ${val(p.towerCap,'kW')}`,val(p.towerMin,'台',0),'仅当厂家工况点、设计水温降和单塔流量范围均符合时，方可初步比较。')])))}${box(zone('tower-warnings',warnArea('冷却塔')),'冷却塔风险')}`;
}
function plantPumpPage(){const p=result.plant;
 return `${selectedNote('chwPump',...(p.waterCooled?['cwPump']:[]))}${zone('pump-metrics',metrics([
 m('冷冻水主环流量',val(p.chilledFlow,'m³/h'),'','同一冷源供风墙与 CDU','accent','↝'),
 m('冷冻水泵所需扬程',val(p.chwRequiredHead,'m'),'','干管 + 最不利支路','','⌁'),
 m('冷却水总流量',p.waterCooled?val(p.condenserFlow,'m³/h'):'不适用','','开式冷却塔回路','','≋'),
 m('冷却水泵所需扬程',p.waterCooled?val(p.cwHead,'m'):'不适用','','含开式静高差','teal','↗')]))}
 <div class="section-grid wide-left">${box(`${headLine('01 / 冷冻水总管')}${fields([
 dnField('chwDN','冷冻水管道公称直径'),field('chwParallel','冷冻水并联管数','路',1),field('chwTarget','目标流速','m/s',.1),field('chwLength','供回管累计长度','m',1),field('chwK','局部阻力 ΣK','—',1),field('chwDevice','冷机+盘管+阀门压损','kPa',1),field('chwEff','水泵假定效率','0–1',.01)])}
 ${headLine('02 / 冷冻水泵')}${fields([field('chwPumpRatedFlow','单泵额定流量','m³/h',1),field('chwPumpRatedHead','单泵额定扬程','m',1),field('chwPumpRun','运行台数','台',1),field('chwPumpStandby','备用台数','台',1)])}
 ${headLine('03 / 冷凝水与冷却塔泵')}${fields([dnField('cwDN','冷却水管道公称直径'),field('cwParallel','冷却水并联管数','路',1),field('cwTarget','目标流速','m/s',.1),field('cwLength','供回管累计长度','m',1),field('cwK','局部阻力 ΣK','—',1),field('cwDevice','冷凝器+塔/阀门压损','kPa',1),field('cwStaticHead','冷却塔开式静扬程','m',1),field('cwEff','冷却水泵假定效率','0–1',.01),field('cwPumpRatedFlow','单泵额定流量','m³/h',1),field('cwPumpRatedHead','单泵额定扬程','m',1),field('cwPumpRun','运行台数','台',1),field('cwPumpStandby','备用台数','台',1),choose('plantUsePumpCurve','水泵选型核查方式',[[0,'额定流量/扬程矩形校核（初步）'],[1,'使用厂家 Q-H-η 曲线']])])}
 <div class="note-box warn">并联水泵每台流量 = 总流量 / 运行台数；扬程不按台数相除。共享干管不能因设备数量直接按 N 等分流量，必须根据实际布置指定支路数。</div>`,'冷冻水 / 冷却水管道及泵','HYDRAULICS')}
 ${box(zone('pump-details',`${h('冷冻水环 · 管道与泵')}${kv('总设计流量',val(p.chilledFlow,'m³/h'))}${kv('单支路所需内径',val(p.chilledPipe.reqInside,'mm',1))}${kv('目标建议管径',p.chilledPipe.suggestion)}${kv('当前流速',val(p.chilledPipe.velocity,'m/s'))}${kv('总管压损（不含支路）',val(result.network.valid?result.network.loops.CHW.trunk.dp:p.chilledPipe.dp,'kPa'))}${kv('最不利环路总压损',val(p.chwRequiredDp,'kPa'))}
 ${kv('泵所需扬程（分支联动）',val(p.chwRequiredHead,'m'))}${kv('每台泵需要的流量',val(p.chwPump.each,'m³/h'))}${kv('选型泵可供扬程',val(p.chwPump.availableHead,'m'))}${kv('泵配置',`${config.chwPumpRun} 用 + ${config.chwPumpStandby} 备`)}${pill(p.chwPump.operating,'泵供给能力满足初算','冷冻水泵无法覆盖运行点')}
 <hr class="subtle-divider"><h3 style="font-size:13px">冷凝水回路 · 冷却塔水泵</h3>
 ${p.waterCooled?`${kv('需循环流量',val(p.condenserFlow,'m³/h'))}${kv('当前流速',val(p.condenserPipe?.velocity,'m/s'))}${kv('建议管径',p.condenserPipe?.suggestion||'—')}${kv('管道压损',val(p.condenserPipe?.dp,'kPa'))}${kv('开式静扬程',val(config.cwStaticHead,'m'))}${kv('总需扬程',val(p.cwHead,'m'))}${kv('每台运行泵流量',val(p.cwPump?.each,'m³/h'))}${kv('选型可供扬程',val(p.cwPump?.availableHead,'m'))}${kv('泵配置',`${config.cwPumpRun} 用 + ${config.cwPumpStandby} 备`)}${pill(p.cwPump?.operating,'泵供给能力满足初算','冷却水泵无法覆盖运行点')}`:'风冷冷机无冷凝水回路'}`),'管道与水泵方案','PUMP & PIPE')}</div>
 ${formulaBox('管径、压降、扬程及水泵功率',zone('pump-steps',steps(()=>[
 step('冷冻水总管流量','V̇<sub>chw</sub> = 3600 × Q/(ρcₚΔT)',`3600 × ${n(p.coolingDemand)} / (${config.pRho} × ${config.pCp} × ${config.primaryDt})`,val(p.chilledFlow,'m³/h')),
 step('由目标流速反推管道内径','D = √[4 × V̇/(3600 × N<sub>branch</sub> × π × v)]',`${n(p.chilledFlow)} m³/h / ${config.chwParallel} 管；目标 ${config.chwTarget} m/s`,`D ≥ ${val(p.chilledPipe.reqInside,'mm',1)} → ${p.chilledPipe.suggestion}`),
 step('冷冻水泵扬程','H = Δp/(ρg)',`${n(p.chwRequiredDp)} kPa × 1000 / (${config.pRho} × 9.80665)`,val(p.chwRequiredHead,'m'),'管长、局阻、设备压降用 Darcy–Weisbach 初算；闭式循环不叠加建筑高度。'),
 step('冷却塔开式泵扬程','H<sub>cw</sub> = Δp/(ρg) + H<sub>static</sub>',p.waterCooled?`${n(p.condenserPipe?.dp)} kPa ×1000/(1000 ×9.80665)+${config.cwStaticHead}`:'风冷方案不适用',p.waterCooled?val(p.cwHead,'m'):'不适用','水泵吸入条件/NPSH、布水器剩余压力和塔结构须根据厂家实际布置进一步修正。'),
 step('按工况点计算轴功率','P = (V̇ / 3600) × Δp(kPa) / η',`冷冻水泵：${val(p.chwShaft,'kW')}；冷却水泵：${p.waterCooled?val(p.cwShaft,'kW'):'不适用'}`,`机械轴功率初算（未含电机/VFD 效率）`,'若填入厂家 Q-H-η 曲线，将采用设计流量下插值的效率；额定值不能替代泵曲线运行点。')])))}
 ${box(zone('pump-warnings',[...result.warnings.filter(w=>['冷冻水','冷却水','冷冻水泵','冷却水泵'].includes(w.module))].length?warnArea('冷冻水')+warnArea('冷却水')+warnArea('冷冻水泵')+warnArea('冷却水泵'):'<div class="empty-state">暂无本页初算提醒。</div>'),'水力与泵检查')}`;
}
function curveArea(key,label,hint,example){return `<div class="curve-input"><h3>${label}</h3><p>${hint}</p><textarea class="curve-data" data-curve="${key}" rows="5" spellcheck="false" placeholder="${example.replaceAll('\n',' / ')}">${escapeMarkup(curves[key])}</textarea></div>`}

function svgCurve(points, col, title, xLabel, yLabel, currentX, color='#2c70db') {
 if(!Array.isArray(points)||points.length<2)return '<p class="muted-small">缺少至少两组有效工况点，无法显示曲线。</p>';
 const W=520,H=230,L=57,R=20,T=20,B=43;
 const minX=points[0][0],maxX=points.at(-1)[0];
 let minY=Math.min(...points.map(p=>p[col])),maxY=Math.max(...points.map(p=>p[col]));
 const pad=Math.max((maxY-minY)*0.15,1); minY=Math.max(0,minY-pad);maxY+=pad;
 const px=x=>L+(x-minX)/(maxX-minX)*(W-L-R);
 const py=y=>H-B-(y-minY)/(maxY-minY)*(H-T-B);
 const poly=points.map((p,i)=>`${i?'L':'M'}${px(p[0]).toFixed(1)} ${py(p[col]).toFixed(1)}`).join(' ');
 const dots=points.map(p=>`<circle cx="${px(p[0])}" cy="${py(p[col])}" r="3.8" fill="${color}" stroke="white" stroke-width="2"/>`).join('');
 const yGrid=[0,1,2,3,4].map(i=>{const y=T+(H-T-B)*i/4; const number=maxY-(maxY-minY)*i/4;return `<line x1="${L}" x2="${W-R}" y1="${y}" y2="${y}" stroke="#ebeff5"/><text x="${L-8}" y="${y+4}" text-anchor="end" fill="#8190a4" font-size="12">${n(number,0)}</text>`}).join('');
 const xGrid=[0,1,2,3,4].map(i=>{const x=L+(W-L-R)*i/4;const number=minX+(maxX-minX)*i/4;return `<text x="${x}" y="${H-B+20}" text-anchor="middle" fill="#8190a4" font-size="12">${n(number,1)}</text>`}).join('');
 const sample=currentX>=minX&&currentX<=maxX?interp(points,currentX,col):null;
 const cursor=sample?.inRange?`<line x1="${px(currentX)}" x2="${px(currentX)}" y1="${T}" y2="${H-B}" stroke="#efae5a" stroke-dasharray="5 4"/><circle cx="${px(currentX)}" cy="${py(sample.value)}" r="5.7" fill="#f0a54c" stroke="white" stroke-width="2"/>`:'';
 return `<div class="chart-card"><div class="chart-title">${title} <span>${yLabel} / ${xLabel}</span></div><svg role="img" aria-label="${title}曲线" viewBox="0 0 ${W} ${H}" preserveAspectRatio="xMidYMid meet">${yGrid}${xGrid}<path d="${poly}" fill="none" stroke="${color}" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/>${dots}${cursor}<text x="${W/2}" y="${H-5}" text-anchor="middle" font-size="12" fill="#8393aa">${xLabel}</text></svg></div>`;
}
function curveFigures() {
 const p=result.plant;let pts=[];try{pts=parseCurve(config.plantUseOemCurve===1?curves.chiller:(p.waterCooled?DEMO_WATER:DEMO_AIR),3,2)}catch{}
 const xlabel=p.waterCooled?'冷凝器进水温度 ℃':'室外干球温度 ℃';
 return `<div class="curve-charts">${svgCurve(pts,1,'制冷量随工况变化',xlabel,'kW',p.ambient,'#246ee5')}${svgCurve(pts,2,'全负荷耗电随工况变化',xlabel,'kW',p.ambient,'#12a68e')}</div>`;
}

function curveTable(){const p=result.plant;let source;try{source=parseCurve(config.plantUseOemCurve?curves.chiller:(p.waterCooled?DEMO_WATER:DEMO_AIR),3,2)}catch{source=[]}return source.length?`<table class="mini-table"><thead><tr><th>${p.waterCooled?'冷凝器进水温度':'室外干球温度'} ℃</th><th>全负荷冷量 kW</th><th>全负荷输入 kW</th></tr></thead><tbody>${source.map(([t,q,p])=>`<tr><td>${n(t,1)}</td><td>${n(q,1)}</td><td>${n(p,1)}</td></tr>`).join('')}</tbody></table>`:'<div class="warn-item">尚无有效冷机工况点。</div>'}
function curvesPage(){const p=result.plant;
 return `${zone('curves-head',metrics([
 m('冷机曲线来源',p.chSource,'','示例仅用于教学','','↗'),
 m('实际工况输入',n(p.ambient,1),'℃',p.waterCooled?'冷凝水进水温度':'室外干球','','◉'),
 m('曲线工况冷量',val(p.chCap,'kW'),'','线性插值且不允许外推','accent','❄'),
 m('全负荷耗电',val(p.chPower,'kW'),'','当前温度下功率','','ϟ')]))}
 <div class="section-grid wide-left">
 ${box(`${headLine('01 / 选择性能数据来源')}${fields([
 choose('plantUseOemCurve','冷机全负荷性能',[[0,'仅供教学的演示曲线'],[1,'厂家实测/选型工况点']]),
 choose('plantUsePartCurve','冷机部分负荷曲线',[[0,'教学示例的简化分离曲线'],[1,'录入厂家功率比例曲线']]),
 choose('plantUsePumpCurve','水泵性能曲线',[[0,'额定流量+扬程校核'],[1,'录入厂家 Q-H-η 数据']]),choose('towerUseOemCurve','冷却塔性能来源',[[0,'只能使用完全匹配的铭牌点'],[1,'启用输入的二维散热表']]),field('chillerCurveSupply','冷机曲线固定蒸发器出水温度','℃',.5)])}
 ${curveArea('chiller','02 / 冷机全负荷曲线（必选厂家实际样本）',`${p.waterCooled?'冷凝器进水温度':'室外干球温度'}, 制冷量 kW, 电输入功率 kW。相同冷机机型、固定蒸发器出水温度下的离散工况。示例：`,p.waterCooled?DEMO_WATER:DEMO_AIR)}
 ${curveArea('partLoad','03 / 冷机部分负荷功率比例（可选）','负荷率 0-1, 相对全负荷电功率比例。两组曲线的可分离组合是简化模型，需同一系统工况核定。示例：',DEMO_PARTLOAD)}
 ${curveArea('chwPump','04 / 冷冻水泵 Q-H-η 曲线（可选）','流量 m³/h, 扬程 m, 泵效率 0-1。各流量点应按同一转速、叶轮直径给出。示例：',DEMO_PUMP)}
 ${curveArea('cwPump','05 / 冷却水泵 Q-H-η 曲线（可选）','流量 m³/h, 扬程 m, 泵效率 0-1。注意这不是冷却塔热性能曲线。示例：',DEMO_PUMP)}
 ${curveArea('tcsPump','06 / CDU 二次侧 TCS 泵 Q-H-η 曲线','单台泵流量 m³/h, 扬程 m, 泵效率 0–1，必须使用与所选 CDU 二次泵一致的曲线。示例：',DEMO_TCS_PUMP)}
 ${curveArea('tower','07 / 冷却塔二维热性能（需厂家选型表）','每行：设计湿球温度℃, Approach K, 单塔可排热 kW。所有点固定同一 Range、参考水流量、风机转速及同一设备型号；必须完整矩形网格。示例：',DEMO_TOWER)}
 <div class="preset-bar"><button class="btn" data-action="demo-curves">将示例曲线填入文本框</button><button class="btn" data-action="clear-curves">清空厂家曲线</button></div>
 <div class="note-box warn">必须自行从厂家 Selection Report / AHRI 认证工况或设备性能资料复制数据。软件不会凭空生成“真实厂家曲线”，也不允许对超出工况点范围的数据外推。</div>`,'厂家性能曲线数据','OEM INPUTS')}
 ${box(zone('curve-results',`${h('当前冷机全负荷工况表')}${curveTable()}<div class="vertical-gap"></div>${curveFigures()}<div class="vertical-gap"></div>${kv('输入状态',p.chError||'冷机全负荷数据已解析')}${kv('设计点是否在数据范围内',p.chillerValid?'是':'否')}${kv('部分负荷数据状态',p.partLoadError||p.partLoadSource)}${kv('冷机温度来源',p.chSource)}${kv('冷却塔二维数据状态',p.waterCooled?escapeMarkup(p.towerError||'请确认所填厂家数据身份与适用范围'):'风冷不适用')}${kv('单塔工况散热能力',p.waterCooled?val(p.towerCap,'kW'):'不适用')}${pill(p.completeOem&&p.chillerValid,'厂家曲线已按输入插值','示例数据 / 温度不匹配 / 数据缺失')}<div class="vertical-gap"></div>${warnArea('厂家曲线')}`),'读取与工况插值结果','CURVE INTERPOLATION')}</div>
 ${formulaBox('曲线插值方式',zone('curve-steps',steps(()=>[
 step('读取工况点','(Tᵢ, Qᵢ, Pᵢ)',p.chSource+' / '+p.partLoadSource,'仅使用范围内有效数据'),
 step('按温度插值计算工况冷量','Q(T) = Q₁ + (Q₂ − Q₁)(T − T₁)/(T₂ − T₁)',`设计条件：T = ${n(p.ambient,2)} ℃；曲线有效范围内计算`,val(p.chCap,'kW'),'同理可求全负荷输入功率 P(T)。若蒸发器出水温度等其他因素改变，应获取厂家多变量曲线。'),
 step('按运行台数/部分负荷关系修正输入功率','PLR = Q<sub>unit</sub>/Q<sub>cap</sub>；P=N×P(T)×f(PLR)',`${n(p.eachChiller)} / ${val(p.chCap,'kW')}；f=${val(p.powerFraction,'')}`,val(p.chillerElectric,'kW'),'此处的相对功率与温度曲线可分离是假设；厂商若有双变量/三变量曲线，应以其选型软件为准。')])))}
 ${box('<div class="note-box">冷却塔已经支持二维湿球×逼近度插值，但须确保相同 Range、风机速度、单元数量、水流量范围。真正项目应优先提供厂家设计点选型报告。风墙风机曲线和 CDU 热交换器 UA/Δp 多变量数据仍需补充。</div>','其他厂商样本要求')}`;
}

function assessmentPage(){
 const report=buildAssessment(config,result,curves);
 const all=report.rows.length;
 const flags=report.fails.length;
 const unable=report.unknown.length;
 const good=report.strict;
 const content=`<p class="formula-intro">假设运行中的任意<strong>一台设备退出</strong>，备用设备允许启动，其他设备配置不变。逐系统计算故障后最多可投运台数 <b>min(N运行, N运行+N备用−1)</b>，再复核容量、冷却塔流量区间和泵运行点。<b>这是单点能力筛查，不能证明 2N 架构、故障转移时长或总体可用性。</b></p>
 <div class="table-scroll"><table class="mini-table"><thead><tr><th>设备</th><th>当前配置</th><th>故障后可运行</th><th>设计负荷 / 流量</th><th>单台容量 / 额定流量</th><th>故障后判断</th></tr></thead><tbody>
 ${report.rows.map(x=>`<tr><td><b>${x.label}</b><div class="muted-small">${x.notes}</div></td><td>${x.run}用 + ${x.standby}备<br>共${x.installed}台</td><td><b>${x.available}台</b></td><td>${val(x.load,'')}${x.key==='fan'||x.key.endsWith('Pump')?' m³/h':x.key==='ups'?' kVA':' kW'}</td><td>${val(x.unit,'')}${x.key==='fan'||x.key.endsWith('Pump')?' m³/h':x.key==='ups'?' kVA':' kW'}</td><td><span class="status-pill ${x.enough===false?'danger':!Number.isFinite(x.enough)||!x.supported?'warn':''}">${x.status}${x.enough===true&&!x.supported?' · 非厂家验证':''}</span></td></tr>`).join('')}
 </tbody></table></div>`;
 const schedule=`<p class="formula-intro">以下是依据目前共享参数自动生成的初算设备表。建议台数采用 <b>N容量需要 = ⌈设计需求/单台能力⌉；建议总台数 = N容量需要 + 1</b>，尚未考虑厂家许可流量、机房布局、可维护性、分区及系统冗余拓扑。</p>
 <div class="table-scroll"><table class="mini-table"><thead><tr><th>设备</th><th>运行 / 备用</th><th>安装数量</th><th>所需单台能力</th><th>理论 N+1 总台数</th><th>可用于选型的证据</th></tr></thead><tbody>${report.rows.map(x=>`<tr><td><b>${x.label}</b></td><td>${x.run} + ${x.standby}</td><td>${x.installed}</td><td>${val(x.load/x.run,'')}${x.key==='fan'||x.key.endsWith('Pump')?' m³/h':x.key==='ups'?' kVA':' kW'}</td><td>${val(x.recommended,'台',0)}</td><td>${x.supported?'已启用厂家数据（仍需核对）':'只有额定/教学模型'}</td></tr>`).join('')}</tbody></table></div>`;
 return `<div class="preset-bar"><button class="btn btn-primary" data-action="equipment-csv">⇩ 导出设备选型表 CSV</button></div>${metrics([
 m('设备系统数',all,'组','按设备类型逐项核查','accent','▤'),
 m('能力不足',flags,'项','单设备退出后无法覆盖','orange','!'),
 m('无法判定',unable,'项','输入曲线/工况缺失','','?'),
 m('输入曲线条件初核',good,'项','不表示规范合格','teal','✓')
 ])}
 ${box(content,'N+1 单台故障能力筛查','SINGLE UNIT OUTAGE')}
 ${box(schedule,'设备选型数量表 / BOM 初稿','PRELIMINARY EQUIPMENT SCHEDULE')}
 ${formulaBox('单设备故障与设备数量推导',steps(()=>[
 step('总安装数量','N<sub>total</sub> = N<sub>run</sub> + N<sub>standby</sub>',`以冷机为例：${config.chillerRun} + ${config.chillerStandby}`,`${config.chillerRun+config.chillerStandby} 台`),
 step('单台故障后可投入台数','N<sub>after</sub> = min(N<sub>run</sub>, N<sub>total</sub> - 1)',`min(${config.chillerRun}, ${config.chillerRun+config.chillerStandby} - 1)`,`${Math.min(config.chillerRun, Math.max(0,config.chillerRun+config.chillerStandby-1))} 台`),
 step('故障后冷机容量检查','Q<sub>after</sub> = N<sub>after</sub> × Q<sub>OEM,work</sub>',`${Math.min(config.chillerRun, Math.max(0,config.chillerRun+config.chillerStandby-1))} × ${val(result.plant.chCap,'kW')}`,`需求 ${val(result.plant.coolingDemand,'kW')}；工况曲线必须有效`,'即使额定容量覆盖，仍要核查故障后部分负荷最小/最大限制、电气切换、水阀联锁与水力实际流量。'),
 step('开式冷却塔/水泵故障后流量变化','V̇<sub>per unit</sub> = V̇<sub>total</sub>/N<sub>after</sub>',`${val(result.plant.condenserFlow,'m³/h')} / 故障后可运行塔台数`, '需同时检查厂家单元最小 / 最大允许流量','塔换热能力通过不代表喷淋分配/泵 Q-H 曲线可覆盖。')
 ]))}
 ${box(`<div class="note-box warn">“条件初核”只说明录入的曲线工况满足当前简化假设；缺少厂家实证的数据不会得到正式通过判定。N+1 的工程实现还涉及供电、阀门/旁通、断点隔离、维护、自动切换和设计等级。</div><div class="vertical-gap"></div>${zone('resilience-issues',warnArea())}`,'风险与模型边界')}`;
}
function caseReport(){
 let parsed;try{parsed=parseCases(caseText);}catch(e){return `<div class="note-box danger"><b>工况表错误：</b>${escapeMarkup(e.message)}</div>`;}
 const data=evaluateCases(config,curves,parsed,calculate);
 const enough=Number.isFinite(data.sampleEnergy);
 return `${metrics([
  m('项目输入工况',data.totalCount,'行','一行一个独立负荷与气温点','accent','▦'),
  m('样本小时合计',n(data.hours,0),'h','不会自动补齐全年运行小时','','◷'),
  m('可估算工况',data.validCount,'行','有效曲线/水泵运行点','','◈'),
  m('样本机械设备能耗',enough?n(data.sampleEnergy,1):'—','kWh','仅输入行权重；非全年能耗','teal','ϟ')
 ])}<div class="table-scroll"><table class="mini-table"><thead><tr><th>工况</th><th>干/湿球 ℃</th><th>IT 负荷</th><th>计入小时</th><th>冷站冷量 kW</th><th>冷机耗电 kW</th><th>塔排热 kW</th><th>已计机电 kW</th><th>工况判断</th></tr></thead><tbody>${data.rows.map(x=>`<tr><td><b>${escapeMarkup(x.name)}</b></td><td>${n(x.db,1)} / ${n(x.wb,1)}</td><td>${n(x.pct,0)}%</td><td>${n(x.hours,1)} h</td><td>${val(x.cooling,'')}</td><td>${val(x.chillerPower,'')}</td><td>${config.plantType===1?val(x.towerReject,''):'不适用'}</td><td>${val(x.mech,'')}</td><td><span class="status-pill ${x.allOk?'warn':'danger'}">${x.verdict}</span></td></tr>`).join('')}</tbody></table></div>
 <div class="note-box ${enough?'':'warn'}">${enough?`这些输入工况的<b>已计机械设备加权耗电 ${n(data.sampleEnergy,1)} kWh</b> = Σ (每行已计设备 kW × 行小时数)。`: '部分工况数据超出曲线范围或设备不可覆盖，不能给出无缺项的样本能耗总和。'}
  <b>不是全年耗电、不是能效/PUE 或法规合规证明。</b>尚缺少全年逐时工况、设备启停与变频控制、冷机多变量机型曲线、未计辅助功率及管网动态；用户填入的小时总数不自动等于8760小时。</div>`;
}
function projectCasesPage(){return `${box(`<p class="formula-intro">粘贴从 Excel 导出的 CSV 文本。每行格式：<b>名称, 干球℃, 湿球℃, IT负荷率%, 该点小时数</b>；限 80 个点。网页会按每行输入<strong>重新计算冷量、冷机、塔、泵</strong>，不会把示例气象替代项目法定气象数据。</p>
 <div class="curve-input"><h3>多工况输入（可编辑）</h3><textarea class="curve-data scenario-editor" data-project-cases rows="8" spellcheck="false" placeholder="${DEMO_CASES.replaceAll('\n',' / ')}">${escapeMarkup(caseText)}</textarea></div>
 <div class="preset-bar"><button class="btn" data-action="case-demo">恢复 4 个教学工况</button><button class="btn" data-action="case-example">下载 CSV 示例</button><button class="btn btn-primary" data-action="case-export">⇩ 导出计算结果 CSV</button></div>`,'批量工况输入','PROJECT CASE INPUTS')}
 ${box(zone('projectcase-output',caseReport()),'多工况联动结果','SCENARIO MATRIX')}
 ${formulaBox('工况加权机械设备功率',steps(()=>[
 step('每行 IT 热负荷','Q<sub>row</sub> = P<sub>IT</sub> × f<sub>load</sub> × K₁ × K₂',`${config.itKw} × 负荷率 × ${config.loadFactor} × ${config.reserveFactor}`,'自动联动冷量、风墙与 CDU 需求'),
 step('不同气温对冷机/塔选型影响','T<sub>tower,out</sub> = T<sub>wb</sub> + Approach',`湿球变化 → 冷却塔出水温度 → 冷机冷凝器入口`, '冷机有效容量、功率、排热和泵流量重新计算'),
 step('样本权重能耗（不是年度模型）','E<sub>samples</sub> = Σ [P<sub>mechanical,i</sub> × h<sub>i</sub>]', '仅汇总用户填入且具有有效设备数据的每一行', '单位 kWh','不得用几条夏季/冬季示例点直接推算全年 PUE 或项目全年电费。')
 ]))}`;}

function compliancePage(){const p=result.plant;const checks=[
 ['热负荷清单','GB 50174-2017；结合系统负荷分项',true,'当前已通过统一冷量分配联动，但照明、配电、人员等仍需以项目清单复核','manual'],
 ['冷机工况容量','AHRI 551/591；厂家工况点',p.chillerValid&&p.chillerUse<=1&&p.completeOem,'应提供额定点、工况容量、电输入及部分负荷样本','engineering'],
 ['冷却塔设计点','CTI STD-201 + 厂家热性能图',!p.waterCooled||(p.towerCapacityValid&&p.towerUtil<=1&&config.towerUseOemCurve===1),'额定湿球、逼近度、水温降不一致须厂家出具匹配的实际设计点','engineering'],
 ['冷冻水泵运行点','厂家 Q-H-η；项目水力表',p.chwPump.operating,'需补充 NPSH、效率区、并联泵联控及设备损失','engineering'],
 ['冷却水泵运行点','项目开式回路系统图',!p.waterCooled||!!p.cwPump?.operating,'开式塔需补充布水器压力、静扬程和防汽蚀','engineering'],
 ['CDU 换热温度','ASHRAE 液冷指南；CDU 厂家',result.coldApproach>=config.hxApproach&&result.hotApproach>=config.hxApproach,'仅做两端逼近度检查，需补充换热器 UA/压降实测选型','engineering'],
 ['系统运行备用','GB 50174-2017；项目等级与可用性',false,'冗余级别依项目等级确认 N+1、2N、检修隔离和故障切换逻辑','manual'],
 ['建筑节能与配电','GB 55015-2021；适用电气标准',false,'COP 限值、配电、计量、年能耗均需按适用规范逐条核对','manual'],
 ['实际室外气象参数','项目当地设计气象年鉴',false,'夏季干湿球应按项目所在地区与对应规范/气象资料明确','manual']
 ];
 return `${zone('compliance-head',metrics([
 m('工程核查项目',String(checks.length),'项','人工 + 计算初筛','accent','☷'),
 m('已通过初算检查',String(checks.filter(x=>x[4]==='engineering'&&x[2]).length),'项','并不等于规范合格','','✓'),
 m('需要补充的证据',String(checks.filter(x=>!x[2]).length),'项','人工事项始终保留开放','','!'),
 m('设备性能状态',p.completeOem&&(!p.waterCooled||config.towerUseOemCurve===1)?'已输入厂家数据':'演示/不完整','','禁止将演示数据用于选型','','◈')]))}
 ${box(`<p class="formula-intro">这里是 <b>工程方案核查清单</b>，并非规范条文自动审查。绿灯只表示满足当前输入条件的“初算校核”，不表示满足全部法定标准或认证。</p>
 <table class="mini-table compliance-table"><thead><tr><th>审核项</th><th>参考规范/资料</th><th>状态</th></tr></thead><tbody>
 ${checks.map(([name,ref,ok,note,type])=>`<tr><td><b>${name}</b><div class="muted-small">${note}</div></td><td>${ref}</td><td>${type==='manual'?'<span class="status-pill warn">待人工审查</span>':pill(ok,'初算条件通过','需补充资料')}</td></tr>`).join('')}</tbody></table>`,'规范与设计证据清单','NOT COMPLIANCE CERTIFICATION')}
 ${box(`<div class="reference-list">
 <p><b>GB 50174-2017《数据中心设计规范》</b><br><a href="https://ebook.chinabuilding.com.cn/c/2017-05-23/43310.shtml" target="_blank" rel="noopener">主管部门标准公告 ↗</a>　涉及数据中心基础设计要求，实际判据与等级按现行适用条文审查。</p>
 <p><b>GB 55020-2021《建筑给水排水与节水通用规范》</b><br><a href="https://www.beijing.gov.cn/zhengce/zhengcefagui/qtwj/202204/t20220407_2668695.html" target="_blank" rel="noopener">强制性工程建设规范公告 ↗</a>　涉及建筑给排水及水资源相关适用条文，按系统边界核查。</p>
 <p><b>GB 55015-2021《建筑节能与可再生能源利用通用规范》</b><br><a href="https://ebook.chinabuilding.com.cn/c/2021-10-15/96102.shtml" target="_blank" rel="noopener">住建部标准公告 ↗</a>　强制性工程建设规范，应与项目适用体系结合核对。</p>
 <p><b>ASHRAE Handbook HVAC Applications · Data Centers</b><br><a href="https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx" target="_blank" rel="noopener">液冷温度等级与 CDU 指导 ↗</a>　液冷等级、温度区间与 CDU 逼近度需要结合设备要求。</p>
 <p><b>AHRI 550/590 & 551/591</b><br><a href="https://www.ahrinet.org/search-standards/ahri-550590-i-p-and-551591-si-performance-rating-water-chilling-and-heat-pump-water-heating-packages" target="_blank" rel="noopener">冷机性能评价标准 ↗</a>　容量、效率和部分负荷数据采用标准评价和厂家选型记录。</p>
 <p><b>CTI STD-201</b><br><a href="https://www.cti.org/cti-certification" target="_blank" rel="noopener">冷却塔产品热性能认证 ↗</a>　核实厂家提供的冷却塔设计点与认证范围。</p>
 <p><b>Trane TRACE 3D Plus curve reference</b><br><a href="https://shop.trane.com/s/article/Using-the-Curve-Wizard-to-Generate-Custom-Chiller-Performance-Curves" target="_blank" rel="noopener">冷机曲线建模流程 ↗</a>　解释容量曲线与部分负荷功率的选型样本结构。</p>
 </div><div class="note-box warn">规范名称作为核查索引；本工具不复制或自动套用未经逐条核实的强制性条文限值，不生成“已满足全部规范”的结论。</div>`,'引用与证据来源','OFFICIAL REFERENCES')}
 ${box(zone('compliance-warnings',warnArea()),'未通过和待复核项',`${result.warnings.length} 项提醒`)}`;
}

function notes(){return `<div class="section-grid wide-left">
 ${box(`<p style="font-size:13px;color:#657994;line-height:1.9;margin-top:0">本工作台的计算顺序围绕 <b>负荷 → 风/液分配 → 换热设备 → 水力 → 电力</b>。已加入项目工况、厂家冷机/水泵曲线录入、规范核查索引；完整模型仍属于概念阶段初算，不是施工图审图或厂家的正式选型结果。</p><table class="mini-table"><thead><tr><th>模块</th><th>基础方程</th></tr></thead><tbody>
 <tr><td>总冷量</td><td>Q = P × K₁ × K₂</td></tr><tr><td>空气显热</td><td>V̇ = 3600Q / (ρcₚΔT)</td></tr><tr><td>介质流量</td><td>V̇ = 3600Q / (ρcₚΔT)</td></tr><tr><td>最小管径</td><td>D = √(4V̇ / πv)</td></tr><tr><td>沿程压损</td><td>Δp = f × L/D × ρv²/2</td></tr><tr><td>局部压损</td><td>Δp = ΣK × ρv²/2</td></tr><tr><td>泵扬程</td><td>H = Δp/(ρg)</td></tr><tr><td>泵功率</td><td>P = V̇Δp/η</td></tr><tr><td>三相电流</td><td>I = P/(√3 UPF)</td></tr><tr><td>UPS 容量</td><td>S = PK/(PF<sub>UPS</sub> u)</td></tr><tr><td>电阻性压降</td><td>ΔU ≈ √3 × IρₑLPF/A</td></tr>
 </tbody></table>`,'公式速查','CHEAT SHEET')}
 ${box(`<div class="note-box">工程数值为有单位、有适用条件的假设，任何温度、冷却介质和设备类型变化都可能影响最终结果。</div><div class="vertical-gap"></div>${[
 ['一次侧 vs 二次侧','按 CDU 换热器两侧定义：一次侧为外部冷源供回路，二次侧为 IT 冷板回路；不是指冷站一次泵和二次泵。'],
 ['PG25 介质','示例按 25% 丙二醇溶液理解，实际须核对质量浓度还是体积分数及工作温度。'],
 ['风墙/风量','只适用于空气显热平衡；不包含湿负荷、气流短路、风机曲线、风阻动态变化。'],
 ['管道选型','示例 DN-内径表只供教学；流量分配默认并联管路完全平衡。'],
 ['压差与扬程','闭式稳态循环扬程主要克服沿程、局部与设备阻力，补水静压与闭式回路泵扬程不能混为一谈。'],
 ['电气边界','PUE 不能代替各回路容量统计；输出电流不替代设备铭牌数据或电缆载流量选型。']
 ].map(([t,v])=>`<details style="padding:11px 0;border-bottom:1px solid #edf1f5"><summary style="font-weight:800;font-size:12px;cursor:pointer;color:#284366">${t}</summary><p style="font-size:11px;line-height:1.9;color:#7d8da1">${v}</p></details>`).join('')}`,'设计边界与常见误区','IMPORTANT')}
 </div>
 ${box(`<p class="formula-intro" style="margin:0 0 12px">参考 GitHub 工程开源项目的方法论与维护方式，本站 UI 及计算代码为独立实现，并未直接依赖下列仓库的计算库。</p>
 <div class="section-grid"><div class="formula-ref"><strong><a href="https://github.com/CoolProp/CoolProp" target="_blank" rel="noopener noreferrer">CoolProp ↗</a></strong><br>热物性数据与介质属性；适合后续连接物性数据库，避免手工固定 PG25 参数。</div>
 <div class="formula-ref"><strong><a href="https://github.com/CalebBell/fluids" target="_blank" rel="noopener noreferrer">fluids ↗</a></strong><br>水力学与管网阻力体系；参考了雷诺数、摩擦阻力和泵相关概念。</div>
 <div class="formula-ref"><strong><a href="https://github.com/ladybug-tools/ladybug" target="_blank" rel="noopener noreferrer">Ladybug Tools ↗</a></strong><br>环境分析方法及计算组织结构；未来可扩展空气状态点和运行工况。</div></div>
 <div class="vertical-gap"></div><div class="note-box warn">规范模块为证据清单，不会代替规范条文审查。请依据现场工况、厂家完整性能数据和运行冗余策略完成设计。</div>`,'GitHub 参考项目','OPEN SOURCE INSPIRATION')}`}

function selectedNote(...types){let data=[];try{data=parseCatalog(catalogText)}catch{}return `<div class="selected-devices">${types.map(type=>{const x=data.find(v=>v.id===selections[type]&&v.type===type);return `<span><b>${CATALOG_TYPES[type]}：</b>${x?escapeMarkup(x.vendor)+' '+escapeMarkup(x.model)+(x.demo?' <em>教学样机</em>':' <em>用户录入</em>'):'未指定型号'}</span>`}).join('')}</div>`;}
function catalogOutput(){
 let data;try{data=parseCatalog(catalogText)}catch(e){return `<div class="note-box danger">设备库数据错误：${escapeMarkup(e.message)}</div>`}
 const rows=buildAssessment(config,result,curves).rows;
 return `<p class="formula-intro">“厂商/型号”由用户自行录入；DEMO 前缀的设备全部为<b>教学虚构样机</b>。选择可联动风墙风量、CDU 额定换热量、冷却塔铭牌、泵额定流量及扬程、UPS 容量；冷机<strong>必须另录入工况曲线</strong>，仅有名义 kW 不作工况验证。</p>
 <div class="table-scroll"><table class="mini-table"><thead><tr><th>设备类型 / 型号</th><th>额定值</th><th>扬程</th><th>参考单价</th><th>当前选择</th></tr></thead><tbody>
 ${data.map(x=>`<tr><td><b>${escapeMarkup(x.vendor)} · ${escapeMarkup(x.model)}</b><div class="muted-small">${escapeMarkup(x.id)} · ${CATALOG_TYPES[x.type]}<br>${escapeMarkup(x.note)}</div></td><td>${n(x.rate,1)}</td><td>${n(x.head,1)} m</td><td>${n(x.cost,2)} 万元/台</td><td><button class="btn ${selections[x.type]===x.id?'btn-primary':''}" data-select-catalog="${escapeMarkup(x.id)}">${selections[x.type]===x.id?'✓ 已应用':'应用到方案'}</button></td></tr>`).join('')}
 </tbody></table></div><div class="note-box warn">厂家型号、价目和曲线需要共同核对：录入厂家名称并不自动意味着工况性能获得认证。${rows.length} 类设备用于设备表，当前选择将写入导出的方案 JSON。</div>`
}
function catalogPage(){return `${box(`<p class="formula-intro">一行一台型号，共 9 列：<b>ID,类型,厂家,型号,额定能力,扬程m,参考功率kW,参考单价万元/台,证据备注</b>。类型：${Object.entries(CATALOG_TYPES).map(([a,b])=>a+'='+b).join('；')}。备注内避免逗号，最多 80 行。</p><textarea data-catalog-editor class="curve-data" rows="11" spellcheck="false">${escapeMarkup(catalogText)}</textarea>
 <div class="preset-bar"><button class="btn" data-action="catalog-reset">恢复教学型号</button><button class="btn" data-action="catalog-download">⇩ 导出型号库 CSV</button></div>`,'设备型号与参考成本录入','CSV EQUIPMENT REGISTER')}
 ${box(zone('catalog-results',catalogOutput()),'设备型号与当前方案联动','MODEL APPLICATION')}
 ${formulaBox('设备型号与设计工况的关系',steps(()=>[step('负荷决定所需单机能力','Q<sub>unit,required</sub> = Q<sub>design</sub> / N<sub>run</sub>',`${n(result.plant.coolingDemand)} kW / ${config.chillerRun} 台`,`${n(result.plant.eachChiller)} kW/台`),step('厂家工况容量需要曲线','Q<sub>available</sub>= f(T<sub>cond</sub>,T<sub>evap</sub>,流量...)',`铭牌 kW 不等于当前工况 ${n(result.plant.ambient,1)}℃ 下的可用容量`,val(result.plant.chCap,'kW'),'当前曲线若标注“示例”，不能证明实际厂家机型合格。'),step('设备初投资','CAPEX = Σ(安装台数 × 参考单价)',`按设备库匹配 ID 与故障冗余设备台数`, '未匹配价格时不生成完整总价')]))}`}
function hydraulicOutput(){const r=result.network;
 if(!r.valid)return `<div class="note-box danger"><b>水力输入错误：</b>${escapeMarkup(r.error)}<br>冷冻水泵计算退回原有单管段估算，不能用于网络扬程选型。</div>`;
 return `<div class="metric-grid">${[m('冷冻水总流量',n(r.loops.CHW.flow),'m³/h','根据冷站设计总冷量','accent','↝'),m('冷冻水最不利扬程',n(r.loops.CHW.requiredHead),'m','当前已联动冷冻水泵 Q-H','','↗'),m('CDU二次侧总流量',n(r.loops.TCS.flow),'m³/h','由液冷热负荷计算','','▧'),m('TCS 回路阻力',n(r.loops.TCS.requiredHead),'m','独立二次侧泵待厂家选型','teal','↗')].join('')}</div>
 ${['CHW','TCS'].map(key=>{const x=r.loops[key];return `<details class="hyd-loop"><summary><span class="hyd-title">${key==='CHW'?'CHW 冷冻水一次系统':'TCS CDU 二次侧'} · 最不利支路：${escapeMarkup(x.critical)}</span><span class="hyd-disclosure-action">支路明细</span></summary><div class="hyd-loop-body">
 ${kv('共用干管压损',val(x.trunk.dp,'kPa'))}${kv('最不利支路压损',val(x.branchDp,'kPa'))}${kv('合计压损',val(x.requiredDp,'kPa'))}${kv('折算扬程',val(x.requiredHead,'m'))}
 <div class="table-scroll"><table class="mini-table"><thead><tr><th>支路</th><th>负荷份额</th><th>冷量</th><th>流量</th><th>管径</th><th>流速</th><th>支路压损</th><th>理论平衡差压</th></tr></thead><tbody>${x.rows.map(b=>`<tr><td><b>${escapeMarkup(b.name)}</b>${b.critical?' ⬤':''}</td><td>${n(b.percent,1)}%</td><td>${n(b.loadKw,1)} kW</td><td>${n(b.flow,2)} m³/h</td><td>DN${b.dn}</td><td>${n(b.pipe.velocity,2)} m/s</td><td>${n(b.pipe.dp,2)} kPa</td><td>${n(b.balancingDp,2)} kPa</td></tr>`).join('')}</tbody></table></div></div></details>`}).join('')}
 <details class="hyd-format hyd-model-note"><summary>简化模型的适用范围</summary><div class="note-box warn">这是 v6 保留的旧版“共用干管 + 并联末端支路”简化模型；平衡压差仅代表需要额外消耗的设计差压，不是控制阀 Cv/Kv 或调节阀权威度。缺少动态水力平衡、真实拓扑、泵并联交点、NPSH、现场标高和各并联支路同时分流求解。</div></details>`;
}
function hydraulicsPage(){
 const editor='<details class="hyd-disclosure hyd-editor"><summary><span><strong>编辑支路参数</strong><small>修改管径、管长与设备压损</small></span><span class="hyd-disclosure-action">展开 / 收起</span></summary><div class="hyd-disclosure-body">'+
 '<p class="hyd-help">每行对应一条支路。修改后结果自动更新；编辑前可先导出 CSV 备份。</p>'+
 '<details class="hyd-format"><summary>查看填写格式与字段说明</summary><p>按以下顺序填写，用英文逗号分隔：</p><code>回路, 支路名称, 负荷分配, DN, 供回管总长m, ΣK, 末端压损kPa</code><ul><li>回路：CHW 为冷冻水一次侧，TCS 为 CDU 二次侧，流量分别核算。</li><li>负荷分配：填百分数，或 AIR / LIQUID；百分数在各自回路内合计 100%。AIR / LIQUID 随全局风液比例联动。</li><li>管径填 DN 数字；管长包含供回总长。物性按实际介质与温度取值。</li></ul></details>'+
 '<label class="hyd-editor-label" for="hyd-branch-editor">支路数据</label><textarea id="hyd-branch-editor" aria-label="水力支路数据，每行一条支路" class="curve-data" data-branch-editor rows="5" spellcheck="false">'+escapeMarkup(branchText)+'</textarea>'+
 '<div class="preset-bar"><button class="btn" data-action="branch-reset">恢复联动示例</button><button class="btn" data-action="branch-export">导出支路 CSV</button></div></div></details>';
 return '<section class="hyd-workspace">'+
 '<p class="hyd-overview">先查看流量与所需扬程，再展开支路明细或修改参数。CHW 与 TCS 分开核算。</p>'+
 box(zone('hydraulic-results',hydraulicOutput()),'水力计算结果')+editor+
 '<details class="hyd-disclosure"><summary><span><strong>公式与计算步骤</strong><small>流量 → 压损 → 最不利环路 → 扬程</small></span><span class="hyd-disclosure-action">展开 / 收起</span></summary><div class="hyd-disclosure-body">'+formulaBox('共享干管与最不利环路',steps(()=>[step('将支路负荷换算成流量','V̇ᵢ = 3600 × Qᵢ / (ρcₚΔT)',`当前冷冻水总冷量 ${n(result.plant.coolingDemand)} kW；总温差 ${config.primaryDt} K`,`${n(result.plant.chilledFlow)} m³/h`),step('达西-魏斯巴赫逐段压损','Δpᵢ = (fL/D + ΣK)ρv²/2 + Δp<sub>equip</sub>',`按各支路 DN、供回长度、局阻和设备损失计算`,`最不利支路 ${result.network.valid?val(result.network.loops.CHW.branchDp,'kPa'):'数据无效'}`),step('选用最不利支路的损失','Δp<sub>pump</sub> = Δp<sub>common</sub> + max(Δp₁...Δpₙ)',result.network.valid?`${n(result.network.loops.CHW.trunk.dp)} + ${n(result.network.loops.CHW.branchDp)} kPa`:'请先修正支路参数',result.network.valid?val(result.network.loops.CHW.requiredDp,'kPa'):'无法判定'),step('冷冻水泵扬程','H = 1000 Δp(kPa) / (ρg)',`实际控制回路的所需扬程送回泵 Q-H-η 插值检查`,val(result.plant.chwRequiredHead,'m'),'CDU 二次侧需另按 CDU 内置泵、管路与设备压损曲线核定。')]))+'</div></details></section>';
}
function topologyToText(rows){return '# 回路,节点ID,上级ID,名称,份额,DN,供回长m,K,设备设计点压损kPa\n'+rows.map(x=>[x.loop,x.id,x.parent,x.label,x.share===null?'-':x.share,x.dn,x.length,x.K,x.device].join(',')).join('\n');}
function topologyTreeHTML(nodes,loop){
 const set=nodes.filter(x=>x.loop===loop),lookup=new Map(set.map(x=>[x.id,x]));
 const depth=x=>{let d=0,n=x;while(n.parent!=='-'&&d<12){d++;n=lookup.get(n.parent);if(!n)break}return d};
 const sorted=[];const walk=n=>{sorted.push(n);set.filter(x=>x.parent===n.id).forEach(walk)};set.filter(x=>x.parent==='-').forEach(walk);
 return `<div class="topo-track"><div class="topo-row-title">${loop==='CHW'?'CHW 冷冻水一次回路':'TCS CDU 二次回路'}</div>${sorted.map(x=>`<div class="topo-node" style="margin-left:${Math.min(6,depth(x))*22}px"><span class="topo-line">${x.parent==='-'?'●':'↳'}</span><b>${escapeMarkup(x.label)}</b><small>${x.parent==='-'?'泵出口根节点':escapeMarkup(x.parent)+' → '+escapeMarkup(x.id)}</small><em>${x.share===null?'共享管段':x.share==='AIR'?'空气侧':x.share==='LIQUID'?'液冷侧':n(x.share,1)+'%'}</em><span class="topo-dn">DN${x.dn}</span></div>`).join('')}</div>`;
}
function pumpGraph(op,loop,label){
 if(!op?.samples?.length)return `<div class="note-box">${label}：尚未获得有效的单泵 Q-H-η 采样点，无法绘制系统与泵曲线。</div>`;
 const values=op.samples, maxFlow=Math.max(op.designFlow, ...values.map(x=>x.q))*1.12;
 const maxHead=Math.max(op.designHead,...values.flatMap(x=>[x.pump,x.system]))*1.13;
 const W=740,H=310,px=64,py=24,right=26,bottom=48;
 const x=q=>px+(W-px-right)*q/maxFlow,y=h=>H-bottom-(H-py-bottom)*h/maxHead;
 const line=key=>values.map((p,i)=>`${i===0?'M':'L'} ${x(p.q).toFixed(1)} ${y(p[key]).toFixed(1)}`).join(' ');
 const yt=Array.from({length:5},(_,i)=>maxHead*i/4);
 const xt=Array.from({length:6},(_,i)=>maxFlow*i/5);
 const mark=op.valid?`<circle cx="${x(op.flow)}" cy="${y(op.head)}" r="6" fill="#13b897" stroke="#fff" stroke-width="2"/><text x="${Math.min(W-220,x(op.flow)+12)}" y="${Math.max(20,y(op.head)-14)}" class="chart-label">交点 ${n(op.flow,1)} m³/h / ${n(op.head,1)} m</text>`:'';
 return `<div class="chart-legend"><span><i class="legend-blue"></i>并联泵 H(Q/n)</span><span><i class="legend-teal"></i>系统 H(Q)</span><span><i class="legend-dashed"></i>设计流量</span></div><div class="chart-scroll"><svg class="pump-plot" viewBox="0 0 ${W} ${H}" role="img" aria-label="${label} 并联泵扬程曲线与系统阻力曲线"><rect width="${W}" height="${H}" rx="12" fill="#0d2032"/>${yt.map(v=>`<line x1="${px}" y1="${y(v)}" x2="${W-right}" y2="${y(v)}" stroke="#365163" stroke-opacity=".48"/><text x="${px-10}" y="${y(v)+4}" text-anchor="end" class="chart-tick">${n(v,0)}</text>`).join('')}${xt.map(v=>`<text x="${x(v)}" y="${H-bottom+24}" text-anchor="middle" class="chart-tick">${n(v,0)}</text>`).join('')}<line x1="${px}" y1="${py}" x2="${px}" y2="${H-bottom}" stroke="#7992a1"/><line x1="${px}" y1="${H-bottom}" x2="${W-right}" y2="${H-bottom}" stroke="#7992a1"/><path d="${line('pump')}" fill="none" stroke="#60a5fa" stroke-width="3.2"/><path d="${line('system')}" fill="none" stroke="#2dd4bf" stroke-width="3.2"/><line x1="${x(op.designFlow)}" y1="${py}" x2="${x(op.designFlow)}" y2="${H-bottom}" stroke="#f59e0b" stroke-dasharray="7 6"/>${mark}<text x="${W/2}" y="${H-8}" text-anchor="middle" class="chart-label">总流量 Q（m³/h）</text><text x="15" y="${H/2}" transform="rotate(-90,15,${H/2})" text-anchor="middle" class="chart-label">扬程 H（m）</text></svg></div>`;
}
function topologyOutputs(){
 const top=result.topology;
 if(!top.valid)return `<div class="note-box danger">树状拓扑当前无效：${escapeMarkup(top.error)}。修正后才能计算系统曲线和应用到冷站。</div>`;
 const ops=result.operating;
 return [...['CHW','TCS'],...(result.plant.waterCooled&&result.cwEquivalent?['CW']:[])].map(key=>{
  const loop=key==='CW'?result.cwEquivalent:top.loops[key],active=config.topologyEnabled;
  const op=ops[key],enabled=key==='TCS'?config.tcsPumpUseCurve:config.plantUsePumpCurve;
  const run=key==='CHW'?config.chwPumpRun:key==='CW'?config.cwPumpRun:config.tcsPumpRun;
  const spare=key==='CHW'?config.chwPumpStandby:key==='CW'?config.cwPumpStandby:config.tcsPumpStandby;
  const status=!active?'未应用拓扑':!enabled?'未启用泵曲线':!op?.valid?'交点不可判定':!op.adequate?'流量不足':'曲线条件初核（待厂家核验）';
  return `<div class="topo-result-block"><div class="topo-result-head"><h3>${key} · ${key==='CHW'?'冷冻水泵':key==='CW'?'冷却水泵':'TCS 二次侧泵'}</h3><span class="status-pill ${op?.valid&&op.adequate?'':'danger'}">${status}</span></div>
    ${metrics([m('设计流量',n(loop.flow),'m³/h','额定热负荷流量'),m('设计扬程',n(loop.requiredHead),'m',config.topologyEnabled===2&&key!=='CW'?'阻力均衡压差，不假设固定分流':escapeMarkup(loop.critical)+' 最不利'),m('实际交点',op?.valid?n(op.flow):'—','m³/h',op?.valid?'曲线求交，不是 n 倍单泵额定流量':'待提供有效 Q-H-η 曲线',op?.valid?'teal':'orange'),m('交点轴功率',op?.valid?n(op.shaftKw):'—','kW','仅泵轴功率，非电机输入功率')])}
    ${op?.reason?`<div class="note-box warn">${escapeMarkup(op.reason)}</div>`:''}
    ${op?.valid?`${kv('设计覆盖性',op.adequate?'所有末端流量覆盖设计':'⚠ 总流量或末端流量不足')}${kv('每台泵实际流量',val(op.each,'m³/h'))}${kv('交点泵效率',pc(op.eff,1))}`:''}
    <div class="topo-outage">运行 ${run} 台 + 备用 ${spare} 台；一台故障后：${!active?'需启用拓扑并提供曲线':!enabled?'缺少有效曲线':op?.afterOne?.valid?`${n(op.afterOne.flow)} m³/h，${op.afterOne.adequate?'理论流量覆盖设计':'⚠ 流量不足'}`:`无法判定（${escapeMarkup(op?.afterOne?.reason||'曲线数据有缺口')}）`}</div>
    ${op?.valid&&key!=='CW'&&config.topologyEnabled===2?`
       <div class="balance-indicators"><span>流量守恒：<b>${n(op.balanced.continuityError,6)} m³/h</b></span><span>并联支路最大压差残差：<b>${n(op.balanced.residualKpa,5)} kPa</b></span><span>阻力迭代：<b>${op.balanced.iterations} 次</b></span></div>
       <div class="table-scroll"><table class="mini-table"><thead><tr><th>末端 / 支路</th><th>设计流量</th><th>交点实际流量</th><th>达成率</th><th>路径压损</th><th>判断</th></tr></thead><tbody>
       ${op.balanced.rows.map(x=>`<tr><td><b>${escapeMarkup(x.name)}</b></td><td>${n(x.designFlow)} m³/h</td><td>${n(x.flow)} m³/h</td><td>${pc(x.ratio,1)}</td><td>${n(x.dp)} kPa</td><td><span class="status-pill ${x.ratio>=0.995?'':'danger'}">${x.ratio>=0.995?'满足设计流量':'欠流'}</span></td></tr>`).join('')}
       </tbody></table></div>
       ${op.afterOne?.valid?`<details class="outage-details"><summary>查看单台泵故障后支路流量</summary><div class="table-scroll"><table class="mini-table"><thead><tr><th>支路</th><th>故障后流量</th><th>设计需求</th><th>达成率</th></tr></thead><tbody>${op.afterOne.balanced.rows.map(x=>`<tr><td>${escapeMarkup(x.name)}</td><td>${n(x.flow)}</td><td>${n(x.designFlow)}</td><td><span class="${x.ratio<0.995?'text-warn':''}">${pc(x.ratio,1)}</span></td></tr>`).join('')}</tbody></table></div></details>`:''}
      `:''}
    ${key==='CW'?`<p class="note-box">冷却水开式回路需计入静扬程 ${n(config.cwStaticHead,1)} m；厂家选型还应校核布水器背压、冷却塔高差、NPSH 和补水控制。</p>`:''}${pumpGraph(op,loop,key)}
    <div class="table-scroll"><table class="mini-table"><thead><tr><th>最不利路径节点</th><th>DN</th><th>设计份额</th><th>计算流量</th><th>管段压损</th><th>流速</th></tr></thead><tbody>${loop.paths.find(x=>x.name===loop.critical)?.path.map(x=>`<tr><td>${escapeMarkup(x.label)}</td><td>DN${x.dn}</td><td>${n(x.percent,1)}%</td><td>${n(x.flow)} m³/h</td><td>${n(x.dp)} kPa</td><td>${n(x.pipe.velocity)} m/s</td></tr>`).join('')||''}</tbody></table></div>
  </div>`;
 }).join('');
}
function topologyEditorRows(){
 let rows=[];try{rows=parseTopology(topologyText)}catch(error){return `<div class="note-box danger">编辑表格暂不可用：${escapeMarkup(error.message)}。请先修正下方 CSV 原始数据。</div>`}
 return `<div class="table-scroll"><table class="mini-table topo-edit-table"><thead><tr><th>回路</th><th>ID / 上级</th><th>节点名称</th><th>份额</th><th>DN</th><th>供回总长m</th><th>K</th><th>设备Δp kPa</th><th>结构操作</th></tr></thead><tbody>${rows.map((x,i)=>`<tr><td><b>${x.loop}</b></td><td><small>${x.id} / ${x.parent}</small></td><td><input aria-label="节点名称" data-topo-field="label" data-topo-index="${i}" value="${escapeMarkup(x.label)}"></td><td><input aria-label="负荷份额" data-topo-field="share" data-topo-index="${i}" value="${escapeMarkup(x.share===null?'-':x.share)}"></td><td><select aria-label="管径" data-topo-field="dn" data-topo-index="${i}">${PIPE_TABLE.map(t=>`<option value="${t.dn}" ${x.dn===t.dn?'selected':''}>DN${t.dn}</option>`).join('')}</select></td><td><input type="number" aria-label="管长" min="0" data-topo-field="length" data-topo-index="${i}" value="${x.length}"></td><td><input type="number" aria-label="局部阻力系数" min="0" data-topo-field="K" data-topo-index="${i}" value="${x.K}"></td><td><input type="number" aria-label="设备压损" min="0" data-topo-field="device" data-topo-index="${i}" value="${x.device}"></td><td><div class="topo-buttons"><button class="btn btn-xs" data-topo-action="add" data-topo-index="${i}" title="新增同级末端">+末端</button><button class="btn btn-xs" data-topo-action="group" data-topo-index="${i}" title="在当前节点上方插入共享段">+分段</button><button class="btn btn-xs btn-red" data-topo-action="delete" data-topo-index="${i}" title="删除末端">×</button></div></td></tr>`).join('')}</tbody></table></div>`;
}
function topologyPage(){
 const enabled=config.topologyEnabled>0,t=result.topology;
 let nodes=[];try{nodes=parseTopology(topologyText)}catch{}
 return `<section class="hero"><div><div class="tiny">NETWORK SOLVER / V9</div><h2>支路自由分流 → 系统曲线 → 泵运行点</h2><p>编辑树状供回水等效管网，支持按设计比例分流或根据阻力自动平衡；再与多台并联泵的 Q-H-η 曲线联立求交，并检查每条末端欠流。</p></div><div class="hero-badge"><strong>${nodes.length||'—'}</strong><span>拓扑管段数量</span></div></section>
 <div class="topo-jumpbar" aria-label="管网工作流导航"><span>工程流程</span><button type="button" data-scroll-to="topo-tree-anchor">01 连接拓扑 ›</button><button type="button" data-scroll-to="topo-editor-anchor">02 管道参数 ›</button><button type="button" data-scroll-to="topo-output-anchor">03 泵运行点 ›</button></div>
 ${box(`${fields([`<div class="field"><label for="field-topologyEnabled"><span>系统水力计算模型</span><em>联动</em></label><select id="field-topologyEnabled" data-key="topologyEnabled"><option value="0" ${!enabled?'selected':''}>旧版：共用干管 + 并联支路</option><option value="1" ${config.topologyEnabled===1?'selected':''}>v7：按设计比例分配流量</option><option value="2" ${config.topologyEnabled===2?'selected':''}>v9：自由分流 + 压差均衡（推荐）</option></select></div>`,field('chwPumpRun','CHW 运行泵台数','台',1),field('chwPumpStandby','CHW 备用泵台数','台',1),field('tcsPumpRun','TCS 运行泵台数','台',1),field('tcsPumpStandby','TCS 备用泵台数','台',1),field('cwPumpRun','CW 冷却水运行泵','台',1),field('cwPumpStandby','CW 冷却水备用泵','台',1)])}<p class="note-box warn">${enabled?(config.topologyEnabled===2?'已启用自由分流：迭代求解各支路压差一致，若残差不收敛将阻止结果；设计百分比只用来定义每条末端的最低需求和设备压降参考点。':'已启用定比分流：假设已通过平衡阀按目标份额调平，不预测真实分流。')+' 冷却水 CW 仍按单条开式等效回路计算。':'当前使用简化的 v6 分支模型。建议切换自由分流后检查设计点、运行点及故障后各支路流量。'} 泵曲线开关分别控制 CHW/CW 和 TCS；曲线缺失或越界时禁止得出交点结论。</p><div class="preset-bar"><button class="btn" data-action="topology-demo-curves">▷ 载入并启用教学泵曲线</button><button class="btn" data-go="curves">打开厂家曲线录入 ›</button></div>`,'01 / 计算模式与运行泵组','SYSTEM CONFIGURATION')}
 <div id="topo-tree-anchor" class="topo-anchor">${nodes.length?box(`<div class="topo-diagrams">${topologyTreeHTML(nodes,'CHW')}${topologyTreeHTML(nodes,'TCS')}</div>`,'02 / 管段连接关系','NETWORK TREE'):''}</div>
 <div id="topo-editor-anchor" class="topo-anchor">${box(`<p class="formula-intro">在下表修改节点参数，点击“+末端”扩展分支或“+分段”插入共享管段；不能删除带子节点的管段。每条管段的长度均为供回管<b>合计长度</b>，不得再次乘 2。</p>${topologyEditorRows()}<details class="topo-advanced"><summary>高级编辑：原始 CSV 拓扑数据</summary><textarea class="curve-data" data-topology-editor rows="11" spellcheck="false">${escapeMarkup(topologyText)}</textarea></details><div class="preset-bar"><button class="btn" data-action="topology-reset">↺ 恢复教学拓扑</button><button class="btn" data-action="topology-export">⇩ 导出拓扑 CSV</button><button class="btn btn-primary" data-action="balance-export">⇩ 导出支路校核结果</button></div>`,'03 / 可编辑管网节点与支路','TOPOLOGY EDITOR')}</div>
 <div id="topo-output-anchor" class="topo-anchor">${box(zone('topology-result',topologyOutputs()),'04 / 设计点、交点及故障后流量','PUMP OPERATING POINT')}</div>
 ${formulaBox('并联泵与系统曲线求交',steps(()=>[step('负荷推导分支总流量','Q<sub>design</sub> = 3600 × P/(ρcₚΔT)',`CHW: ${n(result.plant.coolingDemand)} kW，TCS: ${n(result.liq)} kW`,`CHW ${n(result.plant.chilledFlow)} m³/h · TCS ${n(result.secondaryFlow)} m³/h`),step('逐管段水力损失（含末端设备）','Δp = (fL/D + ΣK)·ρv²/2 + Δp<sub>设备</sub>(Q)',`共享段流量 = 下游末端实际流量之和；设备压损以各管段设计流量为参考点按平方缩放`,t.valid?`CHW最不利路径 ${n(t.loops.CHW.requiredDp)} kPa；TCS ${n(t.loops.TCS.requiredDp)} kPa`:'拓扑无效'),step('任意流量下系统曲线','H<sub>sys</sub>(Q)=max(Σ<sub>path</sub> Δp(Q))/(ρg)',`模式1固定份额；模式2在每个 Q 下迭代调整支路份额，直到路径压损一致并检查收敛`, '闭式回路静扬程抵消；不额外加建筑高度'),step('n 台同型并联泵','H<sub>parallel</sub>(Q) = H<sub>single</sub>(Q / n)',`此为相同转速下同型号泵的简化并联曲线`,`求 H<sub>parallel</sub>(Q) = H<sub>sys</sub>(Q) 的交点`),step('交点功率与故障后校核','P<sub>shaft</sub>=ρg(Q/3600)H/(1000η)',`用交点效率 η；备用泵允许自动切入，故障后可用运行台数=min(N运行, N安装−1)`,`交点后逐一核查末端实际流量；即使总流量足够，部分支路欠流仍判不满足`)]))}
 ${config.topologyEnabled===2&&t.valid?box(`<div class="balance-intro"><b>v9 可靠性检查说明</b><p>与按设计百分比硬分配不同，自由分流模式求解 <code>ΣQ入口=ΣQ出口</code> 与 <code>并联路径Δp相等</code>；每个泵交点重新计算摩阻系数和末端流量。设备压损 Δp按 <code>(Q/Q设计)²</code> 近似；若迭代失败或曲线越界，不给出有效运行点。<b>低流量不等于末端实际满足换热需求</b>，页面只进行最低设计流量校核。</p><div class="balance-design-panels">${['CHW','TCS'].map(key=>{const loop=t.loops[key];return `<div class="balance-panel"><strong>${key} · 设计流量下自由分配</strong><div class="balance-metrics">${loop.rows.map(row=>`<div><span>${escapeMarkup(row.name)}</span><b>${n(row.flow)} / ${n(row.designFlow)} m³/h</b><em class="${row.ratio<0.995?'text-warn':''}">${pc(row.ratio,1)}</em></div>`).join('')}</div><small>路径压差残差 ${n(loop.residualKpa,5)} kPa · 迭代 ${loop.iterations} 次</small></div>`}).join('')}</div></div>`, '06 / 自由分流与可验证的数值残差','HYDRAULIC BALANCE'):''}
 ${box(`<div class="note-box warn"><b>工程限制：</b>本版为无闭合环网的“树状供回合并等效管网”：自由分流模式假设固定阻力、阀门全开，按连续性和并联压差一致求解，不模拟实际控制阀自动调节、变频控制、闭合网格/环状联络、NPSH、瞬态及两相流。不同泵型号/转速混联不可使用相同泵曲线叠加。供回水敷设应核对项目实际拓扑、设计参数与厂家样本。<br>所有内置泵曲线都是<b>虚构教学示例</b>，即使插值得到交点，也不是厂家认证运行点。</div>`,'05 / 使用边界和风险','ASSUMPTIONS')}`;
}
function comparePlantStrategies(){
 const choices=[{type:1,label:'方案 A：水冷冷机 + 冷却塔'},{type:0,label:'方案 B：风冷冷机'}];
 return `<div class="table-scroll"><table class="mini-table"><thead><tr><th>设计方案</th><th>设计冷量</th><th>冷机工况耗电</th><th>冷站已计机电功率</th><th>概算设备初投</th><th>样本能耗</th></tr></thead><tbody>${choices.map(({type,label})=>{
   const c={...config,plantType:type};let t={};try{const r=calculate(c,curves,branchText,topologyText);const rows=buildAssessment(c,r,curves).rows;const cc=parseCatalog(catalogText);const cases=evaluateCases(c,curves,parseCases(caseText),(cfg,cv)=>calculate(cfg,cv,branchText,topologyText));t=calcEconomics(c,curves,cases.rows,cc,selections,econ,rows);
   return `<tr><td><b>${label}</b></td><td>${val(r.plant.coolingDemand,'kW')}</td><td>${val(r.plant.chillerElectric,'kW')}</td><td>${val(r.plant.mechPower,'kW')}</td><td>${val(t.capex,'万元')}</td><td>${val(t.energy,'kWh')}</td></tr>`;
  }catch(err){return `<tr><td>${label}</td><td colspan="5">${escapeMarkup(err.message)}</td></tr>`}}).join('')}</tbody></table></div><div class="note-box warn">用于初步比较同一 IT 负荷与项目气象下两种冷源：水冷使用湿球/冷凝温度曲线，风冷使用干球温度曲线；设备库中冷机参考价格当前可能共用同一虚构型号，<b>正式对比必须分别录入水冷和风冷机型的厂家报价、负荷曲线和维护费用</b>。部分工况无有效曲线时，能耗不做外推。</div>`;
}
function economicOutput(){let cats,rep,cases;
 try{cats=parseCatalog(catalogText);rep=buildAssessment(config,result,curves);cases=evaluateCases(config,curves,parseCases(caseText),(cfg,cv)=>calculate(cfg,cv,branchText,topologyText));}catch(err){return `<div class="note-box danger">${escapeMarkup(err.message)}</div>`}
 const x=calcEconomics(config,curves,cases.rows,cats,selections,econ,rep.rows);
 return `${metrics([m('设备初投资',val(x.capex,'万元'),'','根据所选型号×安装台数','accent','¥'),m('工况样本耗电',val(x.energy,'kWh'),'','没有补齐8760h不得视为年度能耗','','ϟ'),m('样本电费+塔补水费',val(x.operating,'元'),'','仅输入的工况小时数','teal','◷'),m(`${econ.lifeYears}年现值（按设置）`,val(x.npv,'元'),'','只有完整8760小时且设备价格齐全才计算','orange','◈')])}
 <div class="table-scroll"><table class="mini-table"><thead><tr><th>设备组</th><th>安装台数</th><th>采用型号</th><th>参考单价</th><th>小计</th></tr></thead><tbody>${x.items.map(row=>`<tr><td>${row.label}</td><td>${row.qty}</td><td>${row.item?escapeMarkup(row.item.model):'<span class="status-pill warn">未选型号</span>'}</td><td>${row.item?n(row.item.cost,2)+' 万元':'—'}</td><td>${Number.isFinite(row.amount)?n(row.amount,2)+' 万元':'—'}</td></tr>`).join('')}</tbody></table></div>
 ${kv('已输入工况小时数',val(x.hours,'h',0))}${kv('样本冷却塔估算补水',val(x.water,'m³'))}${kv('样本电费',val(x.electricCost,'元'))}${kv('样本补水费',val(x.waterCost,'元'))}${kv('年维护费用（CAPEX百分比）',val(x.maintenance,'元'))}${kv('计算期现值系数',n(x.presentFactor,3))}
 <div class="note-box ${x.annual?'':'warn'}">${x.annual?'输入工况小时合计8760h，可按“给定小时分布与性能近似”计算年费用/现值。':'本组工况不是完整8760小时，故不输出“年总费用”或“多年现值”。'} ${x.missing.length?'有设备类型未选型号或价格缺失，CAPEX 不完整；':''} ${cats.some(x=>x.demo)?'包含教学虚构型号价格；':''}冷机功率曲线、水泵运行点、塔湿球/逼近度约束和开式补水估算均有误差。电价、维护率和水费均由项目填写，非市场报价。</div>`;
}
function econInput(key,label,unit,step){return `<div class="field"><label><span>${label}</span><em>${unit}</em></label><input data-econ="${key}" type="number" min="0" step="${step}" value="${econ[key]}"></div>`}
function economicsPage(){return `${box(`<div class="field-grid">${[econInput('tariff','综合电价','元/kWh',.01),econInput('waterTariff','补水单价','元/m³',.1),econInput('cycles','冷却塔循环水浓缩倍数','倍',.1),econInput('annualMaintenancePct','年维护率（初投资百分比）','%',.1),econInput('lifeYears','计算寿命','年',1),econInput('discountPct','贴现率','%',.1)].join('')}</div>
 <div class="note-box">设备价格来自“设备型号数据库”的用户自定义单价。运行小时与冷热负荷来自“批量项目工况”，不能用几行典型日数据伪装全年模型。当前不含配电/土建/安装、税费、CDU 二次侧泵电机/变频器损耗、UPS 效率损耗及需求电费；TCS 泵轴功率已计入机械功率，但 CDU 整机价格默认包含泵，不重复计价。型号库的“参考功率”仅存档，并未直接叠加到风机/水泵的物理功率初算，避免重复统计。</div>`,'经济性假设与价格','ECONOMIC INPUTS')}
 ${box(zone('economics-results',economicOutput()),'设备 BOM 与加权费用','CAPEX + SAMPLE OPEX')}
 ${box(zone('economics-compare',comparePlantStrategies()),'冷源备选方案对比（同项目参数）','AIR vs WATER COOLED')}
 ${formulaBox('现金流与冷却塔补水',steps(()=>[step('设备初投资','C₀ = Σ(N<sub>installed</sub> × 单价)',`按设备表装机台数及型号库的“万元/台”合计`,'万元，所选型号缺失则不汇总'),step('项目样本耗电费用','C<sub>elec</sub> = Σ(P<sub>mech,i</sub> × hᵢ) × 电价',`电价 ${econ.tariff} 元/kWh；工况时长从 CSV 逐行读取`,'使用有效工况的机械设备功率与时长'),step('冷却塔补水简式','ṁ<sub>evap</sub>≈Q<sub>reject</sub>/2450；V̇<sub>makeup</sub>≈ṁ<sub>evap</sub>×C/(C−1)',`用 2450 kJ/kg 近似汽化潜热；浓缩倍数 C=${econ.cycles}`, '只供概算，不代替厂家水量平衡','未纳入漂水精算、水质排污、气象变化和塔控制策略。'),step('简化全寿命现值（仅有效年度工况）','NPV = CAPEX + (年电费+补水费+维护费) × [1−(1+r)<sup>−n</sup>]/r',`期限 ${econ.lifeYears} 年；r=${econ.discountPct}%`, '全年时长严格合计8760h才允许计算','没有考虑能价增长、实际折旧与更换、大修周期，不能当成财务审定结论。')]))}`}

function costModel(c=config,r=result,pp=powerPlan,cc=costing,text=catalogText,selection=selections){
 let catalog=[];try{catalog=parseCatalog(text)}catch{}
 return calculateCost(c,r,pp,cc,catalog,selection);
}
function kpiInput(id,title,unit='',step='any',hint=''){
 const [min,max]=POWER_RANGES[id];
 return `<div class="field"><label><span>${title}</span><em>${unit}</em></label><input data-power-plan="${id}" type="number" inputmode="decimal" min="${min}" max="${max}" step="any" value="${powerPlan[id]}">${hint?`<span class="field-desc">${hint}</span>`:''}</div>`;
}
function kpiPage(){const v=calculatePowerKpis(config,result,powerPlan);
 return `<section class="hero"><div><div class="tiny">CAPACITY & SUSTAINABILITY / CONCEPT SCREEN</div><h2>补齐数据中心关键指标</h2><p>机柜密度、电源容量、UPS 电池能量、制冷效率与水效口径。全部结果均标注输入假设，不直接声明规范或设备厂家选型通过。</p></div><div class="hero-badge"><strong>${n(config.itKw,0)}</strong><span>IT kW（设计基准）</span></div></section>
 ${zone('kpi-metrics',metrics([
 m('平均单柜 IT 功率',n(v.rackKw),'kW/柜',`${config.racks} 柜，平均不代表最热点`,'accent'),
 m('IT 功率密度',n(v.areaKwM2,3),'kW/m²','机柜区面积口径可修改'),
 m('设施功率（假设）',n(v.facilityKw),'kW',`基于假设 PUE ${config.pue}`),
 m('UPS 电池名义能量初算',n(v.batteryNominalKwh),'kWh',`关键负荷 ${n(v.criticalKw)} kW · ${powerPlan.batteryMinutes} min`,'teal'),
 m('冷机估算 COP',val(v.chillerCop,''),'',result.plant.completeOem?'用户曲线（待核证）':'教学曲线，非真实厂家承诺'),
 m('实测 WUE',Number.isFinite(v.waterWue)?n(v.waterWue,3):'未提供','L/kWh','仅同周期水表/IT电表数据，不能用估算代替','','♒'),
 m('实测周期 PUE',Number.isFinite(v.observedPue)?n(v.observedPue,3):'未提供','—','设施电表 / IT 电表，不等同设计 PUE')]))}
 ${box(`${headLine('01 / 机柜区与电源负荷口径')}${fields([kpiInput('whiteAreaM2','机柜区（白区）面积','m²',1),kpiInput('criticalAuxKw','需应急保障的辅助负荷','kW',1,'未必覆盖所有冷站设备，须人工确认'),kpiInput('mainPf','上级电源估算功率因数','—',.01),kpiInput('designUtil','设备期望最大容量利用率','—',.05)])}
 ${headLine('02 / 变压器与应急发电机')}${fields([kpiInput('transformerKva','单台变压器额定容量','kVA',10),kpiInput('transformerRun','变压器运行台数','台',1),kpiInput('transformerStandby','变压器备用台数','台',1),kpiInput('generatorKva','单台发电机额定容量','kVA',10),kpiInput('generatorRun','发电机运行台数','台',1),kpiInput('generatorStandby','发电机备用台数','台',1)])}
 ${headLine('03 / UPS 电池及能效水效表计')}${fields([kpiInput('batteryMinutes','设计后备时间','min',1),kpiInput('batteryInverterEff','电池至交流负载综合效率','—',.01),kpiInput('batteryDoD','允许放电深度 DoD','—',.01),kpiInput('batteryAgingFactor','电池寿命/温度修正倍率','倍',.05),kpiInput('meteredWaterM3','统计期站点实际总用水量','m³',1),kpiInput('meteredItKwh','同统计期 IT 实测用电量','kWh',1),kpiInput('meteredFacilityKwh','同统计期设施总实测电量','kWh',1)])}
 <div class="note-box warn">变压器以设施功率×假设 PUE 初算；发电机仅按 IT+已填关键辅助负荷初算。未涉及峰值电机启动、谐波、短路/保护配合、供电路径独立性、发电机环境降额或电池厂家放电曲线。WUE 必须来自同统计期实测数据，不能将冷却塔补水估算直接作为正式 WUE。</div>`,'输入关键指标与电源配置','INPUT ASSUMPTIONS')}
 ${box(zone('kpi-power-check',`${kv('机柜区平均 IT 密度',`${n(v.areaKwM2,3)} kW/m²`)}${kv('设施侧视在负荷（概算）',`${n(v.facilityKva)} kVA`)}${kv('变压器目标额定需求（按利用率）',`${n(v.transformerRequired)} kVA`)}${kv('变压器配置',`${powerPlan.transformerRun} 用 ${powerPlan.transformerStandby} 备 × ${powerPlan.transformerKva} kVA`)}${kv('任意失去 1 台变压器后容量',`${n(v.trAfter)} kVA · ${v.trFaultOk?'理论覆盖':'容量不足'}`)}<hr class="subtle-divider">${kv('应急保障关键负荷',`${n(v.criticalKw)} kW / ${n(v.criticalKva)} kVA`)}${kv('柴油机容量需求（按运行利用率）',`${n(v.generatorRequired)} kVA`)}${kv('单机退出后可用发电容量',`${n(v.genAfter)} kVA · ${v.genFaultOk?'理论覆盖':'容量不足'}`)}${kv('含辅助关键负荷 UPS 建议额定总容量',`${n(v.upsCriticalRequired)} kVA`)}${kv('UPS 单台退出后仍可用额定容量',`${n(v.upsAfterOne)} kVA · ${v.upsCriticalOk?'理论覆盖':'容量不足'}`)}${kv('UPS 电池直流名义能量',`${n(v.batteryNominalKwh)} kWh（仍需厂家校核）`)}${kv('已计机械 kW/RT',`${n(v.mechanicalKwRt,3)} kW/RT（部分设备能耗模型）`)}${kv('实测站点 WUE',Number.isFinite(v.waterWue)?`${n(v.waterWue,3)} L/kWh`:'无足够同周期实测数据')}${kv('实测周期 PUE',Number.isFinite(v.observedPue)?n(v.observedPue,3):'无足够同周期实测数据')}`),'关键指标计算结果','ELECTRICAL / ENVIRONMENT')}
 ${formulaBox('电气与绿色指标计算过程',steps(()=>[
 step('单柜平均功率与功率密度','P_rack=P_IT / N_rack；密度=P_IT / A_white',`${n(config.itKw)} ÷ ${config.racks}；${n(config.itKw)} ÷ ${powerPlan.whiteAreaM2}`,`${n(v.rackKw,2)} kW/柜；${n(v.areaKwM2,3)} kW/m²`,'密度口径是机柜区面积，非全建筑面积；平均值不能用于最高功率机柜馈线。'),
 step('设施侧变压器初算','S_fac=P_IT×PUE / PF；S_rated,required=S_fac/u',`${n(config.itKw)}×${config.pue}÷${powerPlan.mainPf}÷${powerPlan.designUtil}`,`需额定总容量 ${n(v.transformerRequired)} kVA`,'这里的 PUE 是方案假设而非实测，正式负荷计算应逐系统逐配电箱统计。'),
 step('应急发电机初算','P_critical=P_IT+P_critical_aux；S_gen=P_critical /(PF×u)',`(${n(config.itKw)}+${powerPlan.criticalAuxKw}) ÷ (${powerPlan.mainPf}×${powerPlan.designUtil})`,`需额定总容量 ${n(v.generatorRequired)} kVA`,'未计电机启动冲击、阶跃加载、短路承受能力、海拔/温度降额。'),
 step('含关键辅助负荷的 UPS 额定需求','S_UPS=(P_IT+P_critical_aux)×K_margin / (PF_out×利用率)',`(${n(config.itKw)}+${powerPlan.criticalAuxKw})×${config.upsMargin}÷(${config.upsOutputPf}×${config.upsMaxLoad})`,`需求 ${n(v.upsCriticalRequired)} kVA · 单台故障后容量 ${n(v.upsAfterOne)} kVA`,'原电力模块仅按 IT 负荷计算 UPS；如果关键辅助负荷也由 UPS 保障，须使用此补充计算并核实 A/B 供电。'),
 step('UPS 电池名义能量','E_nom = P_critical×(t/60)×K_aging / (η×DoD)',`${n(v.criticalKw)}×(${powerPlan.batteryMinutes}/60)×${powerPlan.batteryAgingFactor}÷(${powerPlan.batteryInverterEff}×${powerPlan.batteryDoD})`,`E ≈ ${n(v.batteryNominalKwh)} kWh`,'只用于初算与造价计量。实际选型需要电池厂家恒功率放电表、终止电压、温度及老化工况。'),
 step('WUE（仅同一计量边界的实测值）','WUE=L_site_water / E_IT(kWh)',`${n(powerPlan.meteredWaterM3)} m³×1000 ÷ ${n(powerPlan.meteredItKwh,0)} kWh`,Number.isFinite(v.waterWue)?`${n(v.waterWue,3)} L/kWh`:'暂不计算（输入实测水量与 IT 电耗）','周期一致、计量边界一致；无实测时不报 WUE。')
 ]))}
 ${box(`<div class="table-scroll"><table class="mini-table"><thead><tr><th>专业</th><th>尚待完善的关键指标/计算</th><th>为什么影响选型或造价</th></tr></thead><tbody>
 <tr><td>暖通 / 液冷</td><td>自然冷却小时数、冷冻水系统综合 kW/RT、冷却塔完整水量平衡、换热器 UA、阀门权威阻力和控制策略</td><td>决定冷机全年负载、塔及泵耗电、CDU 能效、阀件采购价格</td></tr>
 <tr><td>风侧</td><td>空气焓湿参数、显热比、不同机柜进排风偏差、风墙风量—静压曲线</td><td>决定风机/盘管工况和过热风险</td></tr>
 <tr><td>电气</td><td>逐馈线负荷表、配电单线图、短路电流、保护选择性、线缆载流量、UPS 厂家放电表、发电机启动与降额</td><td>决定变压器、开关柜、电缆、断路器及冗余系统是否真实可用</td></tr>
 <tr><td>造价</td><td>管阀工程量、桥架电缆、土建/消防、预备费、装机功率与IT硬件口径区分</td><td>影响每 MW 成本的可比性和报价完整性</td></tr>
 </tbody></table></div><p class="note-box">以上项目显示为下一阶段工作清单，当前版本未宣称完成这些专业设计校核。</p>`,'尚未实现的关键专业计算清单','NEXT ENGINEERING CHECKS')}
 ${box(`<div class="preset-bar"><button class="btn" data-go="boq">› 打开暖通/电气工程量概算</button><button class="btn" data-go="electric">› 原电力压降及 UPS 计算</button><button class="btn" data-go="report">› 生成计算书</button></div>`,'下一步','COST WORKFLOW')}`;
}
function costField(id,field,value,opts={}){
 const type=opts.type||'number';const attrs=type==='number'?`min="0" step="${opts.step||'any'}" inputmode="decimal"`:'';
 return `<input type="${type}" data-cost-id="${id}" data-cost-field="${field}" ${attrs} ${opts.disabled?'disabled':''} value="${escapeMarkup(value??'')}">`;
}
function boqPage(){const x=costModel();const y=calculatePowerKpis(config,result,powerPlan);
 return `<section class="hero"><div><div class="tiny">QUANTITY TAKEOFF / MEP COST PLAN</div><h2>从设备选型走向数据中心造价</h2><p>安装数量与工程参数联动，缺工程量、缺单价、价格无来源都会显示；可先做机电概算，再逐步用 BIM 算量和询价替换教学值。</p></div><div class="hero-badge"><strong>${n(config.itKw/1000,3)}</strong><span>IT 容量 MW</span></div></section>
 ${zone('boq-metrics',metrics([
 m('已计价范围总额',n(x.partialTotal/10000),'万元',x.complete?'已选范围已计价（不代表完整项目）':'部分汇总 · 尚有缺项','accent'),
 m('每 IT MW 已计价成本',n(x.perItMwWan),'万元/MW',`≈ ${n(x.yuanPerW,2)} 元/W · 项目范围限定`),
 m('设备材料直接费',n(x.direct/10000),'万元','不含额外安装/调试/措施费用'),
 m('有效计价条目',x.priced.length+'/'+x.included.length,'项',`缺工程量/单价 ${x.missing.length} 项`,x.missing.length?'orange':'teal'),
 m('已有价格依据条目',x.included.filter(z=>z.known).length+'/'+x.included.length,'项','报价/合同来源须填证据编号'),
 m('暖通 / 电气直接费',`${n(x.mechanical/10000,1)} / ${n(x.electrical/10000,1)}`,'万元','其他系统另计')]))}
 ${box(`<div class="note-box warn"><b>计算口径：</b>本页默认只包含勾选的设备、部分管道与电源设备。没有选中的消防、装饰、母线、配电柜、电缆、IT 硬件等均<strong>不在总价内</strong>；即使“已选范围完整”，也不能称为数据中心“全投资造价”。默认价格是<strong>虚构教学价</strong>，不代表当前市场成交价、地区定额或清单计价规则。<br>变更单台设备型号或 DN 后，应重新核对该条含税/未税价格；TCS 泵若含在 CDU 整机内必须保持未勾选。</div>
 <div class="boq-tags" data-zone="boq-tags">${x.groups.map(v=>`<span class="boq-tag">${escapeMarkup(v.group)} <b>${n(v.amount/10000,2)} 万</b></span>`).join('')}</div>`,'01 / 概算边界和分项汇总','SCOPE DEFINITION')}
 ${box(`<p class="formula-intro">设备数量来自当前已装机台数（运行+备用）；管道“长度”按现有各回路的<strong>供回合计长度</strong>和并联数估算。用户可为任一条切换“人工量”，输入从 Revit/Excel 导出的实际长度。默认单价为示例，改为询价/合同价时填写证据文件编号。</p>
 <div class="table-scroll"><table class="mini-table boq-table"><thead><tr><th>计入</th><th>分项 / 范围</th><th>数量来源</th><th>数量</th><th>单位</th><th>单价(元)</th><th>价格来源</th><th>依据编号</th><th>小计(万元)</th></tr></thead><tbody>${x.rows.map(row=>{
 const z=costing.rows[row.id]||{};const active=row.active;
 return `<tr class="${active?'':'boq-off'}"><td><input type="checkbox" data-cost-id="${row.id}" data-cost-field="enabled" ${active?'checked':''}></td><td><strong>${escapeMarkup(row.name)}</strong><small>${escapeMarkup(row.group)}${z.qtyReference?' · 数量依据：'+escapeMarkup(z.qtyReference):''}${row.unitPriceFromCatalog?' · 型号库':''}</small></td><td><select data-cost-id="${row.id}" data-cost-field="mode"><option value="auto" ${row.mode==='auto'?'selected':''} ${row.auto?'':'disabled'}>计算联动</option><option value="manual" ${row.mode==='manual'?'selected':''}>人工算量</option></select></td><td>${costField(row.id,'qty',row.mode==='auto'?n(row.qty,2):z.qty??0,{disabled:row.mode==='auto'})}</td><td>${row.unit}</td><td>${costField(row.id,'rate',row.rate??'')}</td><td><select data-cost-id="${row.id}" data-cost-field="source"><option value="DEMO" ${row.source==='DEMO'?'selected':''}>教学价</option><option value="QUOTE" ${row.source==='QUOTE'?'selected':''}>询价</option><option value="CONTRACT" ${row.source==='CONTRACT'?'selected':''}>合同</option></select></td><td>${costField(row.id,'evidence',row.evidence,{type:'text'})}</td><td><strong data-cost-total="${row.id}">${!active?'不计入':row.missing?'缺量/缺价':n(row.amount/10000,2)}</strong></td></tr>`;}).join('')}</tbody></table></div>
 <div class="preset-bar"><button class="btn btn-primary" data-action="boq-export">⇩ 导出工程量清单 CSV</button><button class="btn" data-action="boq-template">⇩ 下载导入模板</button><button class="btn" data-go="catalog">› 设备型号与参考价格</button><button class="btn" data-go="takeoff">› Revit 算量</button><button class="btn" data-go="prices">› 询价库</button></div>`,'02 / 暖通、电气工程量清单','LIVE BOQ')}
 ${box(`<div class="field-grid">${[['installPct','安装工程比例（占直接费）'],['commissionPct','调试测试比例（占直接费）'],['designPct','设计与管理费比例（占直接费）'],['contingencyPct','预备费比例（直接+安装+调试+设计）'],['taxPct','税费比例（示例；无默认税率）']].map(([k,label])=>`<div class="field"><label><span>${label}</span><em>%</em></label><input type="number" data-cost-setting="${k}" min="0" max="100" step="0.1" value="${costing.settings[k]}"></div>`).join('')}</div>
 ${zone('boq-breakdown',`${kv('设备/材料直接费（已计价部分）',`${n(x.direct/10000)} 万元`)}${kv('安装（假定比例）',`${n(x.install/10000)} 万元`)}${kv('调试（假定比例）',`${n(x.commission/10000)} 万元`)}${kv('设计管理（假定比例）',`${n(x.design/10000)} 万元`)}${kv('预备费',`${n(x.contingency/10000)} 万元`)}${kv('税费（仅按输入计算）',`${n(x.tax/10000)} 万元`)}${kv('范围内累计',`${n(x.partialTotal/10000)} 万元 ${x.complete?'（已选范围完整计价）':'（部分小计，禁止视作总造价）'}`)}`)}
 <div data-zone="boq-status" class="note-box ${x.verified?'':'warn'}">${x.missing.length?'缺量/缺价：'+x.missing.map(v=>escapeMarkup(v.name)).join('、')+'。':''} ${x.unverified.length?'尚未提供有效报价来源：'+x.unverified.map(v=>escapeMarkup(v.name)).join('、')+'。':''}${x.verified?'已选范围均有单价、数量和外部依据；仍需按工程量计价规范、材料规格、含税口径复核。':'价格未完全核实；不可作为采购合同价或公司对外正式预算。'}</div>`,'03 / 费用构成、税费与预备费','COST BUILD-UP')}
 ${box(`<p class="formula-intro">从 Revit 管道明细表或 Excel 另存成 CSV，再将其中的工程量与单价粘贴在这里。每行：<b>ID,数量,单价元,价格来源(DEMO/QUOTE/CONTRACT),证据编号</b>；导入将把对应行切到“人工算量”，其他行不变，且只支持预设 ID。</p><textarea class="curve-data" rows="5" data-boq-csv placeholder="chwPipe,182,980,QUOTE,询价单-001\ntransformer,2,150000,QUOTE,报价-2026-07">${escapeMarkup(costCsvDraft)}</textarea><div class="preset-bar"><button class="btn" data-action="boq-apply-csv">⇧ 应用清单 CSV</button><button class="btn" data-go="kpis">› 电力容量和电池能量</button><button class="btn" data-go="report">› 生成含概算章节的计算书</button></div>`,'04 / BIM 工程量 CSV 导入','REVIT QUANTITY TAKEOFF')}
 ${formulaBox('造价公式与元/W口径',steps(()=>[
 step('工程量乘综合单价','C_direct = Σ(Qᵢ × Pᵢ)','只统计勾选且有数值的工程项',`${n(x.direct/10000)} 万元`,'工程量来源标记为模型联动或人工算量；单价默认为虚构教学价。'),
 step('计算安装、调试、设计、预备费','C_total = (C_direct + C_install + C_test + C_design)×(1+r_contingency)×(1+r_tax)',`${n(x.direct/10000)} 万元 × 各项用户自定义比例`,`${n(x.partialTotal/10000)} 万元（${x.complete?'已选范围':'部分'}）`,'简化比例法非工程量清单计价规范，防止与综合单价中已包含费用重复。'),
 step('标准化 IT 容量造价','Cost/W_IT = Cost_元 / (P_IT,kW×1000)',`${n(x.partialTotal,0)} 元 ÷ (${config.itKw} kW×1000)`,`${n(x.yuanPerW,2)} 元/W_IT`,'与 Turner & Townsend 等行业 USD/W 指数比较前，必须统一含土建、IT 服务器、土地、税费与冗余的范围。')
 ]))}`;
}

const costUnits=Object.fromEntries(COST_DEFS.map(x=>[x.id,x.unit]));
const safeCsvCell=x=>{let str=String(x??'');if(/^[\s]*[=+@-]/.test(str)&&!/^\s*-?\d+(\.\d+)?\s*$/.test(str))str="'"+str;return '"'+str.replaceAll('"','""')+'"'};
const csvText=rows=>'\ufeff'+rows.map(row=>row.map(safeCsvCell).join(',')).join('\r\n');
const unitName=u=>u==='each'?'台/个/套':'m';
function takeoffPage(){
 const totals={},issues=[];
 for(const g of takeoff.groups){if(!g.id)continue;const target=costUnits[g.id];if(!target||((target==='m'?'m':'each')!==g.unit)){issues.push(g.category+' → '+g.id+' 单位不一致');continue;}totals[g.id]=(totals[g.id]||0)+g.qty;}
 const unmapped=takeoff.groups.filter(x=>!x.id);
 const table=takeoff.groups.length?`<div class="table-scroll"><table class="mini-table"><thead><tr><th>Revit 类别</th><th>计量单位</th><th>条数</th><th>工程量</th><th>映射造价分项</th></tr></thead><tbody>${takeoff.groups.map((g,i)=>`<tr><td>${escapeMarkup(g.category)}</td><td>${unitName(g.unit)}</td><td>${g.records}</td><td>${n(g.qty,2)}</td><td><select data-takeoff-map="${i}"><option value="">未映射/不计入</option>${COST_DEFS.filter(d=>(d.unit==='m'?'m':'each')===g.unit).map(d=>`<option value="${d.id}" ${g.id===d.id?'selected':''}>${escapeMarkup(d.name)}</option>`).join('')}</select></td></tr>`).join('')}</tbody></table></div>`:'<p class="empty-state">请先导入 BIM 工程量。</p>';
 const maps=`${table}<div class="note-box warn">${[...takeoff.errors,...issues].slice(0,20).map(escapeMarkup).join('<br>')||'未触发自动警告；仍需核对是否为供回管合计、隐蔽工程及施工损耗。'}</div><div class="preset-bar"><button class="btn btn-primary" data-v15="takeoff-apply" ${Object.keys(totals).length&&!takeoff.errors.length?'':'disabled'}>✓ 确认写入工程量（${Object.keys(totals).length} 项）</button><button class="btn" data-v15="takeoff-export">⇩ 导出数量汇总</button><button class="btn" data-go="boq">› 造价清单</button></div>`;
 const importForm=`<p class="formula-intro">从 Revit 明细表导出 CSV/TSV，字段：<b>类别、名称、元素ID、长度、数量、单位</b>。通用“管道”不会自动归类为 CHW。</p><textarea class="curve-data" id="takeoff-paste" rows="6" placeholder="${escapeMarkup(REVIT_SAMPLE.slice(0,130))}">${escapeMarkup(takeoffPaste)}</textarea><div class="preset-bar"><button class="btn btn-primary" data-v15="takeoff-parse">↳ 解析并预览</button><button class="btn" data-v15="takeoff-file">⇧ 选择 CSV/TSV</button><button class="btn" data-v15="takeoff-example">教学样例</button><button class="btn" data-v15="takeoff-template">⇩ 示例模板</button></div><div class="note-box">当前来源：${escapeMarkup(takeoff.fileName||'尚未导入')}。只存储分类汇总数据，不保留完整元素清单。请自行存档原始 Revit 导出文件。</div>`;
 return `<section class="hero"><div><div class="tiny">BIM → QUANTITY → COST / V15</div><h2>Revit 工程量导入与人工校对</h2><p>先检查单位和重复元素编号，再对照类别映射；只有确认后才覆盖造价分项中的人工数量。</p></div><div class="hero-badge"><strong>${takeoff.records}</strong><span>原始有效记录</span></div></section>
 ${metrics([m('已识别类别',takeoff.groups.length,'组','可人工修改映射','accent'),m('未映射',unmapped.length,'组','不会静默计价',unmapped.length?'orange':''),m('可写入',Object.keys(totals).length,'分项','确认后生效'),m('检查警告',takeoff.errors.length+issues.length,'条','保留异常记录')])}
 ${box(importForm,'01 / 明细表导入','CSV / TSV INPUT')}
 ${box(maps,'02 / 数量映射与确认','MANUAL MAPPING')}
 ${box('<p class="formula-intro">长度按明示单位换算：mm ÷1000 → m。电力电缆按每条多芯电缆的实长统计，不按芯数倍乘。模型未包含的阀门、附件、预留、损耗、封堵和施工措施，应另设造价分项。</p>','03 / 计量边界','BIM QUANTITY SCOPE')}`;
}
function feedersPage(){let data=null,error='';try{data=feederPlan(feederText)}catch(e){error=e.message;}
 const input=`<p class="formula-intro">列：编号,负荷(kW),电压(V),相数,功率因数,需求系数,效率,单程长度(m),截面(mm²),并联根数,材质,运行温度(℃),厂家载流量(A),校正系数。</p><textarea class="curve-data" rows="7" data-feeder-editor>${escapeMarkup(feederText)}</textarea><div class="preset-bar"><button class="btn btn-primary" data-v15="feeders-recalc">↻ 重新计算</button><button class="btn" data-v15="feeders-example">恢复教学样例</button><button class="btn" data-v15="feeders-export">⇩ 导出馈线表</button><button class="btn" data-v15="feeders-to-cost" ${data?'':'disabled'}>› 电缆长度写入概算</button></div>`;
 const table=data?`<div class="table-scroll"><table class="mini-table"><thead><tr><th>馈线</th><th>设计电流 A</th><th>每根电流 A</th><th>估算压降 V</th><th>压降率 %</th><th>校正后载流量</th><th>状态</th><th>电缆量 m</th></tr></thead><tbody>${data.rows.map(r=>`<tr><td>${escapeMarkup(r.name)}</td><td>${n(r.designCurrent,2)}</td><td>${n(r.perCable,2)}</td><td>${n(r.voltageDrop,2)}</td><td>${n(r.voltageDropPct,2)}</td><td>${r.available===null?'待提供':n(r.available,2)}</td><td>${r.ampacityState}</td><td>${n(r.cableLength,2)}</td></tr>`).join('')}</tbody></table></div>`:'<div class="note-box danger">'+escapeMarkup(error)+'</div>';
 return `<section class="hero"><div><div class="tiny">ELECTRICAL FEEDER / V15</div><h2>逐馈线电流、压降与电缆工程量</h2><p>可按真实回路数据编辑，不通过默认电流倍数臆定断路器型号；没有厂家载流量不下合格结论。</p></div><div class="hero-badge"><strong>${data?.rows.length??'—'}</strong><span>回路</span></div></section>
 ${data?metrics([m('需用功率合计',n(data.totalLoadKw),'kW','仅为当前馈线求和','accent'),m('电缆量合计',n(data.cableLength),'m','单程×并联根数'),m('缺厂家载流量',data.missingAmpacity,'回路','不判定载流量'),m('载流量初算不足',data.overAmpacity,'回路','仅提醒',data.overAmpacity?'orange':'')]):''}
 ${box(input,'01 / 电气馈线输入','FEEDER SCHEDULE')}
 ${box(table,'02 / 分回路结果','CHECK SUMMARY')}
 ${formulaBox('公式教学',steps(()=>[
 step('设计电流','I3φ=P×1000×需求系数/(√3×U×PF×η)','单相公式不含 √3','A','保护整定须工程师复核。'),
 step('导线温升电阻','R(T)=1000×ρ20×[1+α(T−20)]/S','Cu/Al 常数为教学值；单位 Ω/km','Ω/km','准确阻抗应取实际电缆型号和厂家数据。'),
 step('三相电压降','ΔU≈√3 I (Rcosφ+Xsinφ)L[km]','并联每根电流，X暂按0.08Ω/km估算','V及%','须核对规范限值和敷设/谐波条件。'),
 step('电缆暂估工程量','L_材料 = L_单程 × n_并联根数','一根多芯电缆计一次，不乘芯数','m','未计损耗、备用、端头及竖向附加。')]))}`;
}
function pricesPage(){
 const ids=new Set(COST_DEFS.map(x=>x.id));const valid=priceBook.filter(x=>{try{return validatePriceRow(x,ids)}catch{return false}});
 const form=`<p class="formula-intro">使用 TSV 制表符格式；人民币不含税单价，必须标明供应商、日期与询价文件编号才可应用。</p><textarea id="pricebook-paste" class="curve-data" rows="5" placeholder="${escapeMarkup(PRICE_HEADER)}"></textarea><div class="preset-bar"><button class="btn btn-primary" data-v15="price-import">＋ 批量导入</button><button class="btn" data-v15="price-file">⇧ 选择 TSV</button><button class="btn" data-v15="price-template">⇩ 下载模板</button><button class="btn" data-v15="price-export">⇩ 导出价格库</button></div>`;
 const tbl=valid.length?`<div class="table-scroll"><table class="mini-table"><thead><tr><th>造价分项</th><th>不含税单价</th><th>来源</th><th>供应商/日期</th><th>证据文件</th><th>状态</th><th>操作</th></tr></thead><tbody>${valid.map((r,i)=>`<tr><td>${escapeMarkup(COST_DEFS.find(d=>d.id===r.id)?.name||r.id)}</td><td>${n(r.unitPrice,2)} 元/${COST_DEFS.find(d=>d.id===r.id)?.unit||''}</td><td>${r.source}</td><td>${escapeMarkup(r.supplier)} / ${r.date}</td><td>${escapeMarkup(r.evidence)}</td><td>${priceStale(r)?'⚠ 超 180 天':priceAcceptable(r)?'有证据':'待证实'}</td><td><button class="btn" data-price-use="${i}" ${priceAcceptable(r)?'':'disabled'}>应用</button> <button class="btn btn-xs" data-price-remove="${i}">删除</button></td></tr>`).join('')}</tbody></table></div>`:'<p class="empty-state">尚未导入任何厂家报价；原设备教学价未被更改。</p>';
 return `<section class="hero"><div><div class="tiny">PRICE EVIDENCE / OFFLINE V15</div><h2>多供应商价格库与可追溯报价</h2><p>按清单编码保存不含税单价、报价日期和来源文件；人工选择价格应用到概算，避免示例价混入正式成本。</p></div><div class="hero-badge"><strong>${valid.length}</strong><span>条本地价格</span></div></section>
 ${metrics([m('可用证据',valid.filter(priceAcceptable).length,'条','供应商＋来源编号','accent'),m('超 180 天',valid.filter(priceStale).length,'条','建议重新询价'),m('缺来源',valid.filter(x=>!priceAcceptable(x)).length,'条','不允许直接应用')])}
 ${box(form,'01 / 批量导入','QUOTATION INPUT')}
 ${box(tbl+'<p class="note-box warn">比较不同品牌价格前，必须统一工程量单位、设备规格、含税口径、安装运输边界、有效期。软件不会自动取最低价。</p>','02 / 报价明细及应用','LOCAL PRICE BOOK')}`;
}
function appendV15Book(book,feederSrc,bim,prices){
 let feeder=null;try{feeder=feederPlan(feederSrc)}catch{}
 const groups=(bim?.groups||[]).filter(x=>x.id);
 book.chapters.push({id:'v15',title:'11 BIM 算量与逐馈线电气初算',subtitle:'BIM TAKEOFF / ELECTRICAL FEEDERS',items:[
  {kind:'paragraph',text:'本章来自本地 Revit CSV/TSV 汇总与手工馈线表。BIM 模型数量需要现场及施工图核对；馈线阻抗使用示意材料常数，不表示选型或规范符合。'},
  {kind:'kv',title:'BIM 记录数（导入时）',value:String(bim?.records||0)},
  {kind:'kv',title:'价格依据记录数',value:String((prices||[]).length)},
  {kind:'table',headers:['BIM 分类','映射编码','工程量','单位'],rows:groups.slice(0,50).map(x=>[x.category,x.id,x.qty.toFixed(2),x.unit])},
  {kind:'table',headers:['馈线','设计电流 A','压降 %（示意）','厂商载流量状态'],rows:(feeder?.rows||[]).slice(0,50).map(x=>[x.name,x.designCurrent.toFixed(2),x.voltageDropPct.toFixed(2),x.ampacityState])},
  {kind:'alert',text:'本章仅供设计学习与造价初算；短路、保护配合、谐波、实际敷设校正与材料规格需专项设计校核。'}
 ]});return book;
}

function appendKpiBoqChapters(book,c,r,pp,cost,catText,selected,sections={}){
 const p=calculatePowerKpis(c,r,pp);
 const x=(()=>{try{return calculateCost(c,r,pp,cost,parseCatalog(catText),selected)}catch{return calculateCost(c,r,pp,cost,[],{})}})();
 if(sections.kpi!==false)book.chapters.push({id:'kpi',title:'09 关键 KPI / 配电容量扩展',subtitle:'POWER & EFFICIENCY METRICS',items:[
  {kind:'calc',formula:'密度 = IT功率 / 白区面积',substitution:`${c.itKw} kW / ${pp.whiteAreaM2} m²`,answer:`${n(p.areaKwM2,3)} kW/m²`,note:'平均密度，非最高柜功率。'},
  {kind:'calc',formula:'电池名义能量 = (IT+关键辅助)×分钟/60×老化系数÷(效率×DoD)',substitution:`(${c.itKw}+${pp.criticalAuxKw})×${pp.batteryMinutes}/60×${pp.batteryAgingFactor}÷(${pp.batteryInverterEff}×${pp.batteryDoD})`,answer:`${n(p.batteryNominalKwh)} kWh`,note:'需采用厂家放电曲线、终止电压等进一步校验。'},
  {kind:'table',headers:['指标','初算','边界'],rows:[['平均单柜功率',`${n(p.rackKw)} kW/柜`,'按全部 IT/机柜数'],['设施视在负荷',`${n(p.facilityKva)} kVA`,'PUE 假设 × IT，非正式电力负荷统计'],['含关键辅助负荷的 UPS 需求',`${n(p.upsCriticalRequired)} kVA`,'单故障后：'+(p.upsCriticalOk?'理论覆盖':'容量不足')],['变压器故障后一台退出',`${n(p.trAfter)} kVA`,'容量校核：'+(p.trFaultOk?'理论覆盖':'不足')],['发电机故障后一台退出',`${n(p.genAfter)} kVA`,'仅 IT+关键辅助负荷：'+(p.genFaultOk?'理论覆盖':'不足')],['水效 WUE',Number.isFinite(p.waterWue)?`${n(p.waterWue,3)} L/kWh`:'不计算','需同周期站点实测水量/IT 电耗'],['实测周期 PUE',Number.isFinite(p.observedPue)?n(p.observedPue,3):'不计算','设施电量和 IT 电量来自同周期计量']]},
  {kind:'alert',text:'本章属于概念设计，不包含短路、继电保护、谐波、电机启动、UPS厂家电池放电特性或其他用电明细。'}
 ]});
 if(sections.boq!==false)book.chapters.push({id:'boq',title:'10 暖通电气工程量与造价概算',subtitle:'BOQ / COST PLAN',items:[
  {kind:'paragraph',text:'工程范围仅限勾选分项；未勾选的消防/土建/IT服务器等不计入概算。默认价格为虚构教学价，非市场报价。'},
  {kind:'table',headers:['清单分项','数量','单价元','金额万元','证据/状态'],rows:x.included.map(z=>[z.name,`${n(z.qty,2)} ${z.unit}`,Number.isFinite(z.rate)?n(z.rate,2):'缺价',Number.isFinite(z.amount)?n(z.amount/10000,2):'无法核算',(z.source==='DEMO'?'教学价':z.evidence||'报价文件未登记')+'；量：'+(cost.rows[z.id]?.qtyReference||z.mode)])},
  {kind:'calc',formula:'已计价部分总额 =（Σ数量×单价×附加安装及设计比例）×（1+预备费率）×（1+税费率）',substitution:`直接费${n(x.direct/10000)}万元；安装${cost.settings.installPct}%；调试${cost.settings.commissionPct}%；设计${cost.settings.designPct}%；预备费${cost.settings.contingencyPct}%；税费${cost.settings.taxPct}%`,answer:`${n(x.partialTotal/10000)} 万元；${n(x.yuanPerW,2)} 元/W_IT`,note:x.complete?'仅对“已选范围”计价完整，不能当全建造成本。':'这是部分已计价汇总，不是最终总造价。'},
  {kind:'paragraph',text:`缺量/缺价 ${x.missing.length} 项，未经外部报价依据验证 ${x.unverified.length} 项，已选范围可追溯单价 ${x.included.filter(z=>z.known).length}/${x.included.length}。`},
  {kind:'alert',text:'本章为用户自定义概算清单，不构成符合中国工程计价标准的正式工程造价文件；应另审 BIM 工程量、投标清单项目特征、综合单价含税口径、设备重复计价及项目所在地税费。'}
 ]});
 const appendixAt=book.chapters.findIndex(ch=>ch.id==='appendix');
 if(appendixAt>=0){
  const added=book.chapters.filter(ch=>ch.id==='kpi'||ch.id==='boq');
  book.chapters=book.chapters.filter(ch=>ch.id!=='kpi'&&ch.id!=='boq');
  book.chapters.splice(appendixAt,0,...added);
 }
 return book;
}
let workflowBackupCheck=null;
function workflowStatus(){
 const readiness=designReadiness();
 const evidence=governance.evidence.filter(item=>item.status==='checked').length;
 return {readiness,evidence,snapshots:governance.snapshots.length,hasBaseline:!!decision.baseline,warnings:result.warnings.length};
}
function workflowRoute(id){
 const aliases={hydraulics:'hvac-hydraulic',topology:'hvac-hydraulic',tcspump:'hvac-pump',cdu:'hvac-cdu',pumps:'hvac-pump',tower:'hvac-heat-rejection',catalog:'curves',projectcases:'sensitivity'};
 const route=aliases[id]||id;return TABS.some(tab=>tab.id===route)?route:'design';
}
function engineeringHubPage(){
 const current=workspaceIndex.projects.find(item=>item.id===workspaceIndex.active),state=workflowStatus();
 const stages=[
  ['01','项目与输入','workspace',workspaceIndex.projects.length+' 个本机项目','创建项目、补充元数据、管理独立方案。'],
  ['02','系统与校核','design',state.readiness.passed+' / '+state.readiness.total+' 项资料就绪','核对计算边界、设备数据与待复核项目。'],
  ['03','方案与成本','decision',state.hasBaseline?'已锁定方案 A':'尚未锁定方案 A','保留基准方案，比较候选参数与已计价部分。'],
  ['04','冻结与交付','governance',state.snapshots+' 个冻结快照','登记来源、冻结计算版本，再导出计算书。']
 ];
 const missing=state.readiness.statuses.filter(item=>!item.ok);
 const check=workflowBackupCheck;
 return '<section class="workflow-project"><div><span class="workflow-eyebrow">当前工程 · 本机独立存储</span><h2>'+escapeMarkup(current?.title||reportMeta.projectName)+'</h2><p>'+escapeMarkup(current?.code||reportMeta.projectCode)+' · '+escapeMarkup(reportMeta.phase||'方案初算')+' · 修订 '+escapeMarkup(reportMeta.revision||'A00')+'</p></div><button class="btn" data-go="workspace">管理项目 ›</button></section>'+
 '<nav class="workflow-stages" aria-label="工程工作流程">'+stages.map(([no,label,route,status,detail])=>'<button type="button" data-go="'+route+'"><span class="workflow-stage-no">'+no+'</span><strong>'+label+'</strong><span class="workflow-stage-status">'+escapeMarkup(status)+'</span><small>'+detail+'</small><span class="workflow-stage-arrow" aria-hidden="true">›</span></button>').join('')+'</nav>'+
 '<div class="workflow-main"><section class="box"><div class="box-h"><h3>待复核与计算依据</h3><span class="hint">'+missing.length+' 项待补充</span></div><p class="formula-intro">资料就绪检查不是规范合规证明；教学曲线、缺失资料与人工待核项会保留在计算书中。</p><ul class="workflow-issues">'+missing.slice(0,6).map(item=>'<li><div><strong>'+escapeMarkup(item.label)+'</strong><p>'+escapeMarkup(item.detail)+'</p></div><button class="btn" data-go="'+workflowRoute(item.page)+'">查看 ›</button></li>').join('')+'</ul><div class="preset-bar"><button class="btn" data-go="design">全部校核项</button><button class="btn" data-go="curves">厂家曲线</button><button class="btn" data-go="boq">工程量与成本</button></div></section>'+
 '<aside class="workflow-side"><section class="box"><div class="box-h"><h3>备份与恢复</h3></div><p class="formula-intro">先导出工程包，再验证文件；恢复时作为独立项目导入。</p><div class="workflow-actions"><button class="btn btn-primary" data-work="export" data-project="'+escapeMarkup(workspaceIndex.active)+'">导出当前工程包</button><button class="btn" data-work="backup">备份全部项目</button><button class="btn" data-workflow-verify>验证备份文件</button><button class="btn" data-work="import">导入为独立项目</button></div><input hidden type="file" id="workflow-backup-file" accept=".json,application/json"><div id="workflow-backup-status" role="status" aria-live="polite">'+(check?'<p class="workflow-file-check '+(check.ok?'is-ok':'is-error')+'">'+escapeMarkup(check.message)+'</p>':'')+'</div><p class="workflow-caption">SHA-256 验证用于检测文件变化。下载成功不代表已保存在安全位置，请核对本机文件。</p></section>'+
 '<section class="box"><div class="box-h"><h3>计算书与留档</h3></div><dl class="workflow-summary"><div><dt>资料人工已核对</dt><dd>'+state.evidence+' 项</dd></div><div><dt>冻结快照</dt><dd>'+state.snapshots+' 版</dd></div><div><dt>当前计算提醒</dt><dd>'+state.warnings+' 项</dd></div></dl><div class="workflow-actions"><button class="btn" data-go="governance">核对依据 / 冻结版本</button><button class="btn" data-go="report">预览与导出计算书</button></div><p class="workflow-caption">当前实时计算书为工作草稿；冻结版本从版本档案导出，保留摘要和输入依据。</p></section></aside></div>'+
 '<section class="workflow-tools" aria-label="工程辅助工具"><button class="btn" data-go="roomcfd">机房 CFD</button><button class="btn" data-go="sensitivity">工况敏感性</button><button class="btn" data-go="hvac-load">暖通计算</button><button class="btn" data-go="power-it">电气计算</button></section>';
}
async function verifyWorkflowBackup(parsed){
 const items=parsed?.schema===BUNDLE_SCHEMA?await unpackBundle(parsed,validateConfig):[await unpackPortable(parsed,validateConfig)];
 for(const item of items){const r=calculate(item.data.parameters,item.data.curveData,item.data.branchText,item.data.topologyText);if(!Number.isFinite(r.q))throw Error('工程计算结果无效');}
 return {ok:true,count:items.length,message:'校验通过：'+items.length+' 个工程的摘要、数据结构与核心计算有效。未修改当前项目。'};
}
function deliveryTrash(){
 const raw=localStorage.getItem('nexus.mep.project-trash.v1');if(!raw)return [];
 const items=JSON.parse(raw);if(!Array.isArray(items))throw Error('项目恢复记录损坏，请先导出备份');return items;
}
function deliveryArchiveProject(id){
 if(workspaceIndex.projects.length<=1)throw Error('必须至少保留一个项目');
 if(!persist())throw Error(storageIssue||'当前项目保存失败');
 const original=JSON.stringify(workspaceIndex),data=captureProjectData(),trash=deliveryTrash();
 const entry=workspaceIndex.projects.find(p=>p.id===id);if(!entry)throw Error('未找到项目');
 const remaining=workspaceIndex.projects.filter(p=>p.id!==id),next={...workspaceIndex,projects:remaining,active:workspaceIndex.active===id?remaining[0].id:workspaceIndex.active};
 if(next.active!==workspaceIndex.active)validateProjectData(JSON.parse(localStorage.getItem(PROJECT_KEY(next.active))),validateConfig);
 const previousTrash=localStorage.getItem('nexus.mep.project-trash.v1');
 try{
  localStorage.setItem('nexus.mep.project-trash.v1',JSON.stringify([...trash,{entry:{...entry},deletedAt:new Date().toISOString()}]));
  localStorage.setItem(INDEX_KEY,JSON.stringify(next));workspaceIndex=next;
  if(next.active!==JSON.parse(original).active)applyProjectData(JSON.parse(localStorage.getItem(PROJECT_KEY(next.active))));
 }catch(error){workspaceIndex=JSON.parse(original);applyProjectData(data);try{localStorage.setItem(INDEX_KEY,original);if(previousTrash===null)localStorage.removeItem('nexus.mep.project-trash.v1');else localStorage.setItem('nexus.mep.project-trash.v1',previousTrash)}catch{}throw error;}
}
function deliveryRestoreProject(){
 const trash=deliveryTrash();if(!trash.length)throw Error('没有可恢复项目');if(workspaceIndex.projects.length>=MAX_PROJECTS)throw Error('项目数量已达上限');
 const item=trash.at(-1);if(workspaceIndex.projects.some(p=>p.id===item.entry.id))throw Error('项目已存在');
 validateProjectData(JSON.parse(localStorage.getItem(PROJECT_KEY(item.entry.id))),validateConfig);
 const original=JSON.stringify(workspaceIndex),oldTrash=JSON.stringify(trash),next={...workspaceIndex,projects:[...workspaceIndex.projects,item.entry]};
 try{localStorage.setItem(INDEX_KEY,JSON.stringify(next));localStorage.setItem('nexus.mep.project-trash.v1',JSON.stringify(trash.slice(0,-1)));workspaceIndex=next;}
 catch(error){try{localStorage.setItem(INDEX_KEY,original);localStorage.setItem('nexus.mep.project-trash.v1',oldTrash)}catch{}throw error;}return item.entry.title;
}

function workspacePage(){
 const rows=workspaceIndex.projects.map(p=>{
  const isActive=p.id===workspaceIndex.active;
  const saved=isActive?captureProjectData():(()=>{try{return JSON.parse(localStorage.getItem(PROJECT_KEY(p.id))||'null')}catch{return null}})();
  const meta=saved?.reportMeta||{};
  const date=String(p.updatedAt||'').replace('T',' ').slice(0,16);
  return `<article class="workspace-project ${isActive?'selected':''}"><div class="workspace-project-head"><div><b>${escapeMarkup(p.title)}</b><p>${escapeMarkup(p.code)} · ${escapeMarkup(meta.phase||'方案初算')}</p></div><span class="status-pill ${isActive?'':'warn'}">${isActive?'当前项目':'其他项目'}</span></div>
  <div class="workspace-project-meta"><span>IT 负荷 <strong>${saved?.parameters?.itKw??'—'} kW</strong></span><span>冻结版本 <strong>${saved?.governance?.snapshots?.length??'—'} 个</strong></span><span>更新 <strong>${escapeMarkup(date)}</strong></span></div>
  <div class="preset-bar"><button class="btn btn-primary" data-work="open" data-project="${p.id}" ${isActive?'disabled':''}>${isActive?'正在编辑':'打开项目'}</button><button class="btn" data-work="export" data-project="${p.id}">导出工程包</button><button class="btn" data-work="duplicate" data-project="${p.id}">复制方案</button><button class="btn" data-work="rename" data-project="${p.id}">重命名</button><button class="btn" data-work="delete" data-project="${p.id}" ${workspaceIndex.projects.length===1?'disabled':''}>删除</button></div></article>`;
 }).join('');
 return `<section class="hero"><div><div class="tiny">LOCAL FIRST / NO NETWORK / V12</div><h2>一个浏览器，管理多个独立工程</h2><p>项目参数、曲线、设备库、管网拓扑、报告封面和冻结版本按项目隔离；无需注册、服务器或联网。重要工程应主动导出带摘要的 JSON 工程包。</p></div><div class="hero-badge"><strong>${workspaceIndex.projects.length}</strong><span>本机工作区</span></div></section>
 ${metrics([m('工程项目',workspaceIndex.projects.length,'项','最大 '+MAX_PROJECTS+' 项','accent'),m('当前 IT 负荷',n(config.itKw),'kW','全工程隔离'),m('当前冻结版本',governance.snapshots.length,'版','可从原有审校页导出'),m('存储状态',storageIssue?'需备份':'本地','','浏览器 localStorage',storageIssue?'orange':'teal')])}
 ${storageIssue?`<div class="note-box danger">${escapeMarkup(storageIssue)}</div>`:''}
 ${box(`<div class="preset-bar"><button class="btn btn-primary" data-work="new">＋ 新建空白项目</button><button class="btn" data-work="backup">⇩ 备份所有项目</button><button class="btn" data-work="import">⇧ 导入项目包/工作区备份</button></div><p class="note-box warn">离线 ≠ 自动安全备份。localStorage 可能因浏览器清理数据、文件路径变化或存储配额限制而丢失。建议每个关键冻结版都导出工程包至公司受控磁盘；工程包 SHA-256 仅检测内容变化，不证明数据来源和人员身份。v11 的本地数据只在初次运行时复制迁移，不会清除原文件。</p>`,'01 / 离线数据管理','LOCAL FILES · JSON + SHA-256')}
 ${box(`<div class="workspace-projects">${rows}<div class="preset-bar"><button class="btn" data-work="restore-deleted">恢复最近移出的项目</button><span class="hint">移出项目保留在本机，可恢复；清除浏览器数据会同时清除恢复记录。</span></div></div>`,'02 / 项目与方案','PROJECT REGISTER')}
 ${box(`<p>① 在当前项目修改设备和曲线 → ② 冻结计算版本 → ③ 导出工程包 → ④ 如需对比方案，复制项目后独立调整参数 → ⑤ 打开对应项目导出 Word/PDF 计算书。</p><p class="note-box">跨项目采用独立存储；同一项目的 A00/A01 仍在“项目档案与版本审校”中管理。本机只是工程师个人离线工作台，尚无企业级权限认证或自动签发功能。</p>`,'03 / 建议工程流程','RECOMMENDED WORKFLOW')}`;
}
function sensitivityPage(){
 const base=baselineMetrics(result);
 const rows=screenSensitivity(config,base,c=>calculate(c,curves,branchText,topologyText),validateConfig);
 const show=x=>Number.isFinite(x)?n(x,2):'—';
 const delta=x=>Number.isFinite(x)?`${x>0?'+':''}${n(x,1)}%`:'—';
 return `<section class="hero"><div><div class="tiny">ROBUSTNESS SCREEN / ONE FACTOR AT A TIME</div><h2>不要只看一个设计点</h2><p>沿用当前设备与厂家曲线，分别扰动 IT 负荷、温差、气象、液冷比例和 PG25 比热容，观察流量及冷量变化。扰动之间不叠加，也不代表统计置信区间。</p></div><div class="hero-badge"><strong>${rows.length}</strong><span>确定性扰动场景</span></div></section>
 ${metrics([m('基准冷量',show(base.q),'kW','原设计工况','accent'),m('CHW 基准水量',show(base.chw),'m³/h','随冷冻水 ΔT / 负荷联动'),m('TCS 基准水量',show(base.tcs),'m³/h','随介质比热与温差变化'),m('模型提醒',result.warnings.length,'条','存在提醒时不可认为通过','orange')])}
 ${box(`<div class="table-scroll"><table class="mini-table"><thead><tr><th>扰动因素</th><th>调整值</th><th>总冷量</th><th>CHW 流量</th><th>TCS 流量</th><th>风墙风量</th><th>风墙 / CDU 运行负载率</th><th>状态/提示</th></tr></thead><tbody>${rows.map(x=>`<tr><td><strong>${escapeMarkup(x.name)}</strong><div class="hint">${escapeMarkup(x.source)}</div></td><td>${show(x.input)}</td><td>${show(x.outputs?.q)} kW<br><small>${delta(x.diffs?.q)}</small></td><td>${show(x.outputs?.chw)} m³/h<br><small>${delta(x.diffs?.chw)}</small></td><td>${show(x.outputs?.tcs)} m³/h<br><small>${delta(x.diffs?.tcs)}</small></td><td>${show(x.outputs?.air)} m³/h<br><small>${delta(x.diffs?.air)}</small></td><td>${Number.isFinite(x.outputs?.wallUtil)?n(x.outputs.wallUtil*100,1)+'%':'—'} / ${Number.isFinite(x.outputs?.cduUtil)?n(x.outputs.cduUtil*100,1)+'%':'—'}</td><td><span class="status-pill warn">${escapeMarkup(x.status)}</span><br><small>${escapeMarkup(x.reason)}</small></td></tr>`).join('')}</tbody></table></div><div class="preset-bar"><button class="btn" data-action="sensitivity-export">⇩ 导出扰动分析 CSV</button><button class="btn" data-go="projectcases">› 编辑多工况运行小时</button><button class="btn" data-go="curves">› 核对厂家性能曲线</button></div>`,'01 / 参数扰动与设计响应','PARAMETER SWEEP')}
 ${box(`<div class="note-box warn">这是确定性单因素敏感性试算：不会自动优化泵频率、阀门开度或校正厂家曲线；原有模型中尚缺的性能数据在扰动后仍缺失。输入超界或厂家曲线超界时应判为无法确认，不能把“计算有数字”当成“通过选型”。气象敏感性还必须与项目所在地多年气象资料复核。</div><p>经典水侧能量平衡：</p><div class="formula">V = 3600 × Q / (ρ × cₚ × ΔT)</div><p>例如，在相同 Q、ρ、cₚ 下，温差变小时流量随 <b>1 / ΔT</b> 增大；实际还需要检查水泵运行点、设备最低/最高流量和管道流速。</p>`,'02 / 如何读这些结果','ENGINEERING INTERPRETATION')}`;
}
function bidContext(){
 const tenderCfg=tenderModelConfig(config,tender);
 const bad=validateConfig(tenderCfg);
 if(bad.length)throw Error('招标参数无法用于计算：'+bad.join('、'));
 const calc=calculate(tenderCfg,curves,branchText,topologyText);
 const assess=buildAssessment(tenderCfg,calc,curves);
 return {tenderCfg,calc,assess,bid:buildTender(tender,tenderCfg,calc,assess)};
}
const tenderField=(key,label,unit='',step='1')=>`<label class="bid-form-field"><span>${escapeMarkup(label)} ${unit?'<em>'+escapeMarkup(unit)+'</em>':''}</span><input data-tender="${key}" type="number" step="${step}" value="${tender[key]}"></label>`;
const tenderText=(key,label,rows=2)=>`<label class="bid-form-field"><span>${escapeMarkup(label)}</span><textarea data-tender="${key}" rows="${rows}">${escapeMarkup(tender[key]||'')}</textarea></label>`;

function decContext(){
 if(!decision.baseline)return null;
 return compareDecisions(decision.baseline,decision,{calculate,calculateCost,parseCatalog,useCatalogItem,validateConfig});
}
function decisionPage(){
 const base=decision.baseline;
 const intro=`<section class="hero"><div><div class="tiny">DESIGN → EQUIPMENT → QUANTITY → COST / OFFLINE v16</div><h2>一项设计变更，看到整条造价影响链</h2><p>先锁定当前工程为方案 A；只在候选方案 B 中试算，不修改原模型。对比范围、缺价、沿用 BIM 数量及厂家曲线失效都会显示；仅带证据的价格可作为后续正式概算依据。</p></div><div class="hero-badge"><strong> A / B </strong><span>并行方案 · 原项目不覆盖</span></div></section>`;
 if(!base)return intro+box(`<div class="decision-empty"><div class="decision-empty-icon">◎</div><h3>尚未锁定方案 A</h3><p>建议先在“工程量清单与概算”中确认勾选范围、在“设备型号数据库”中录入候选型号，之后锁定当前设计。系统只复制快照，保留现有工程参数。</p><button class="btn btn-primary" data-decision="freeze">锁定当前工程作为方案 A</button><button class="btn" data-go="boq">先检查造价范围 ›</button></div>`,'01 / 创建对比基准','DESIGN BASELINE');
 let z,error='';try{z=decContext()}catch(err){error=err.message}
 const c0=base.config;
 const candidate=DECISION_FIELDS.map(f=>{
  const value=decision.overrides[f.key]??c0[f.key];const [lo,hi]=PARAM_RANGES[f.key];
  const select=f.key==='plantType'?`<select data-dec-field="${f.key}"><option value="1" ${value===1?'selected':''}>水冷冷机 + 冷却塔</option><option value="0" ${value===0?'selected':''}>风冷冷机</option></select>`:
    ['chwDN'].includes(f.key)?`<select data-dec-field="${f.key}">${PIPE_TABLE.map(x=>`<option value="${x.dn}" ${value===x.dn?'selected':''}>DN${x.dn}</option>`).join('')}</select>`:
    `<input type="number" inputmode="decimal" min="${lo}" max="${hi}" step="${f.step}" data-dec-field="${f.key}" value="${value}">`;
  return `<label class="decision-field"><span>${f.title}<small>${f.unit}</small></span>${select}<em>A: ${c0[f.key]}${f.unit}</em></label>`;
 }).join('');
 let catalog=[];try{catalog=parseCatalog(base.catalogText)}catch{}
 const choose=DECISION_TYPES.filter(t=>catalog.some(x=>x.type===t)).map(t=>{
  const selected=decision.equipment[t]??base.selections[t];return `<label class="decision-field"><span>${escapeMarkup(CATALOG_TYPES[t])}</span><select data-dec-equip="${t}">${catalog.filter(x=>x.type===t).map(x=>`<option value="${x.id}" ${selected===x.id?'selected':''}>${escapeMarkup(x.vendor+' '+x.model)} · ${n(x.cost,2)} 万/台${x.demo?' [教学]':''}</option>`).join('')}</select><em>A: ${escapeMarkup(base.selections[t]||'未选')}</em></label>`;
 }).join('');
 const options=`<div class="decision-top-actions"><div><div class="decision-lock">◉ A 已锁定 · ${escapeMarkup(base.createdAt.replace('T',' ').slice(0,16))}</div><div class="hint">基准设计冷量 ${n(c0.itKw*c0.loadFactor*c0.reserveFactor)} kW · ${escapeMarkup(decision.labelA)}</div></div><div class="preset-bar"><button class="btn" data-decision="reset">恢复 B 为 A 的参数</button><button class="btn" data-decision="freeze">重新锁定当前工程为 A</button></div></div>
 <div class="decision-forms"><section><h4>01 / 候选方案 B · 设计工况与数量</h4><div class="decision-fields">${candidate}</div><label class="decision-autosize"><input type="checkbox" data-dec-autosize ${decision.autoSize?'checked':''}><span><b>按容量自动建议运行台数</b><small>风墙/CDU/冷机/冷却塔/UPS；保持备用数，泵运行台数仍需人工结合曲线确认</small></span></label></section><section><h4>02 / 候选方案 B · 设备型号与参考价格</h4><div class="decision-fields">${choose||'<p>型号库没有设备记录，请先添加设备。</p>'}</div><p class="note-box">只有设备台账价格会跟随 B 的设备选择；工程量清单已手工锁定单价时优先使用锁定值。切换冷机型号不会自动捏造厂家曲线。</p></section></div>`;
 if(error)return intro+box(options,'设计参数（修改后自动重算）')+box(`<div class="note-box warn">候选方案无法计算：${escapeMarkup(error)}</div>`,'结果阻断 / 输入有误');
 const ca=z.a.cost,cb=z.b.cost;
 const money=x=>Number.isFinite(x)?n(x/10000,2)+' 万元':'缺量/缺价';
 const delta=z.delta;
 const different=z.rows.filter(x=>x.scopeChanged||x.qtyA!==x.qtyB||x.rateA!==x.rateB||x.amountA!==x.amountB);
 const resultText=`<div class="decision-result-grid">
 <article class="decision-result-card"><span>A · 已锁定</span><strong>${money(ca.partialTotal)}</strong><small>已计价范围 · ${ca.priced.length}/${ca.included.length} 项</small></article>
 <article class="decision-result-card"><span>B · 候选方案</span><strong>${money(cb.partialTotal)}</strong><small>已计价范围 · ${cb.priced.length}/${cb.included.length} 项</small></article>
 <article class="decision-result-card primary"><span>B − A · 已计价范围差额</span><strong>${delta>=0?'+':'−'}${n(Math.abs(delta)/10000)} 万元</strong><small>${z.completeBoth?'两侧勾选范围内已计价':'⚠ 有缺价，此差额只代表已有价格的项目'}</small></article></div>
 <div class="decision-kpi-grid">${[
 ['设计冷量 kW',z.a.result.q,z.b.result.q],['风冷负荷 kW',z.a.result.air,z.b.result.air],['液冷负荷 kW',z.a.result.liq,z.b.result.liq],['冷冻水流量 m³/h',z.a.result.plant?.chilledFlow,z.b.result.plant?.chilledFlow],['IT 容量元/W',ca.yuanPerW,cb.yuanPerW]
 ].map(([name,a,b])=>`<div class="decision-kpi"><span>${name}</span><b>${n(a)} → ${n(b)}</b></div>`).join('')}</div>`;
 const status=`<div class="decision-readiness ${z.verifiedBoth&&z.sameScope?'ready':'caution'}"><strong>${z.verifiedBoth&&z.sameScope?'价格来源已登记（仍需工程审核）':'仅供方案初算，不可当成已核实节约额'}</strong><span>范围 ${z.sameScope?'相同':'已变化'} · 两方案数量单价 ${z.completeBoth?'已录入':'有缺项'} · 价格证据 ${z.verifiedBoth?'两侧均已登记':'未全部具备'}</span></div>`;
 const headers=['分项','A 数量','B 数量','A 单价','B 单价','差额（万元）','变化原因 / 风险'];
 const trs=different.map(x=>`<tr><td><strong>${escapeMarkup(x.name)}</strong><small>${escapeMarkup(x.group)} · ${escapeMarkup(x.unit)}</small></td><td>${n(x.qtyA)}</td><td>${n(x.qtyB)}</td><td>${Number.isFinite(x.rateA)?n(x.rateA):'缺价'}</td><td>${Number.isFinite(x.rateB)?n(x.rateB):'缺价'}</td><td class="${Number.isFinite(x.delta)&&x.delta<0?'decision-save':''}">${Number.isFinite(x.delta)?(x.delta>=0?'+':'')+n(x.delta/10000,2):'无法比较'}</td><td>${x.scopeChanged?'<span class="status-pill pending">计价范围变化</span>':''}${x.qtyModeB==='manual'?'<span class="status-pill pending">B 仍用人工量</span>':''}${x.selectionChange?'<span class="status-pill">型号切换</span>':''}${x.missingA||x.missingB?'<span class="status-pill danger">缺量/价</span>':''}${x.decomposition?`<small>量差 ${n(x.decomposition.quantity/10000,2)} 万；价差 ${n(x.decomposition.price/10000,2)} 万</small>`:''}</td></tr>`).join('');
 const rows=trs||`<tr><td colspan="7">两方案当前造价模型行尚无数量、单价或范围变化。可调整台数、管长或设备型号。</td></tr>`;
 const warningHtml=`<div class="decision-alerts">${[...new Set(z.warnings)].map(x=>`<div class="decision-alert">⚑ ${escapeMarkup(x)}</div>`).join('')}</div>`;
 return intro+box(options,'01 / 锁定基准与候选设备工况','LIVE PARAMETERS')+box(resultText+status,'02 / 热力—设备—造价总览','DIRECT COST TO DECISION')+
 box(`<div class="preset-bar"><button class="btn btn-primary" data-decision="export">⇩ 导出方案差异 CSV</button><button class="btn" data-decision="memo">▤ 生成可打印方案决策报告</button><button class="btn" data-decision="apply">✓ 将 B 参数应用到当前工程（需确认）</button></div><p class="formula-intro">只显示发生变化的清单行。金额分解：Δ总费用 = (Qᴮ − Qᴬ) × Pᴬ + Qᴮ × (Pᴮ − Pᴬ)。B 的人工 BIM 数量不会自行变化；修改方案后必须重新算量。</p><div class="table-scroll"><table class="mini-table decision-table"><thead><tr>${headers.map(x=>`<th>${x}</th>`).join('')}</tr></thead><tbody>${rows}</tbody></table></div>`,'03 / 工程量、选型和单价差异','QUANTITY × RATE')+
 box(warningHtml||'<div class="note-box">暂无提示，但仍需专业复核。</div>','04 / 证据缺口与成本风险','NO FALSE CERTAINTY');
}
function tenderPage(){
 let context;
 try{context=bidContext()}catch(err){return `<section class="hero"><div><div class="tiny">TENDER QUICK DESIGN / OFFLINE</div><h2>先完善招标数据，再生成投标方案</h2><p>招标数据独立于当前设计模型保存，只有点击“应用到工程计算”才会同步到其他模块。</p></div></section>${box(`<p class="note-box danger">${escapeMarkup(err.message)}</p>${tenderBasicFields()}`,'01 / 招标条件录入','TENDER INPUTS')}`;}
 const {bid,calc,tenderCfg}=context,stat=bid.preliminary;
 const pct=bid.included.length?Math.round((bid.included.length-bid.missingPrice.length-bid.missingQty.length)/bid.included.length*100):0;
 const row=x=>`<tr><td><label class="bid-check"><input type="checkbox" data-bid-include="${x.id}" ${x.enabled?'checked':''}><b>${escapeMarkup(x.name)}</b><small>${x.g==='HVAC'?'暖通':x.g==='ELEC'?'电气':'共同'} · ${x.auto?'联动初算':'招标手填'}</small></label></td><td><input class="bid-cell" data-bid-qty="${x.id}" type="number" min="0" step="0.01" value="${x.qty===null?'':x.qty}" placeholder="待填"><small>${x.unit} ${x.manual?'·手填':'·初算'}</small></td><td><input class="bid-cell" data-bid-price="${x.id}" type="number" min="0" step="0.01" value="${x.price===null?'':x.price}" placeholder="待询价"><small>元 / ${x.unit} · 不含税</small></td><td><input class="bid-cell" data-bid-origin="${x.id}" type="text" value="${escapeMarkup(x.origin)}" placeholder="厂家/日期/询价单"></td><td><b>${x.enabled?(x.sub===null?'待报价':tenderFormatter.money(x.sub)):'未计入'}</b><small>${x.enabled&&(x.missingPrice||x.missingQty)?'需补数据':x.missingOrigin?'需补依据':''}</small></td></tr>`;
 const fmt0=tenderFormatter.fmt,money=tenderFormatter.money;
 return `<section class="hero bid-hero"><div><div class="tiny">TENDER TO CONCEPT DESIGN / NEXUS MEP v14</div><h2>招标输入 → 机电方案 → 工程量 → 估算报价</h2><p>输入招标 IT 功率、机柜数、设计气象与分包范围，快速得到冷站、CDU、风墙、UPS 等方案初算，逐项录入工程量与询价，生成投标技术摘要及报价清单。</p></div><div class="hero-badge"><strong>${pct}%</strong><span>已录价的计入项目比例</span></div></section>
 <div class="bid-state-banner ${bid.ready?'ok':'warn'}"><strong>${bid.complete?'已形成含税估算：'+money(bid.total):'报价尚不完整，暂不生成投标总价'}</strong><span>缺工程量 ${bid.missingQty.length} 项 · 缺单价 ${bid.missingPrice.length} 项 · 缺报价来源 ${bid.missingOrigin.length} 项 · 技术/商务仍需审查</span></div>
 <div class="bid-kpis">${[
  ['IT 功率',fmt0(tender.itKw,0)+' kW','机柜 '+tender.racks+' 面 · '+fmt0(stat.rackKw)+' kW/柜'],
  ['总冷负荷',fmt0(stat.q)+' kW','风冷 '+fmt0(stat.air)+' / 液冷 '+fmt0(stat.liq)+' kW'],
  ['冷机初排',stat.chillerInstalled+' 台','单台名义 '+tender.chillerNominalKw+' kW（待核）'],
  ['估算总价',bid.complete?money(bid.total):'待询价','已知子目 '+money(bid.knownDirect)]
 ].map(([title,value,sub])=>`<div class="bid-kpi"><small>${title}</small><strong>${value}</strong><span>${sub}</span></div>`).join('')}</div>
 ${box(tenderBasicFields(),'01 / 招标技术条件（独立输入）','TENDER SCOPE & DESIGN BASIS')}
 ${box(`<div class="bid-field-grid">${tenderField('chillerNominalKw','拟选冷机单台名义冷量','kW')}${tenderField('towerNominalKw','冷却塔单台名义散热量','kW')}${tenderField('transformerKva','变压器单台容量','kVA')}${tenderField('generatorKw','柴油发电机单台参考功率','kW')}${tenderField('batteryMinutes','UPS 备用续航','min')}${tenderField('batteryEfficiency','电池侧综合效率','',.01)}${tenderField('chwPipeM','CHW 供回总长度','m')}${tenderField('tcsPipeM','TCS 供回总长度','m')}${tenderField('cwPipeM','CW 供回总长度','m')}</div><p class="note-box warn">这里的单台额定冷量/塔散热量是<b>投标阶段的容量占位值</b>，不是厂家在项目环境下的有效能力。管长为供回总长度，绝不能再 ×2；工程量应由招标图纸或 BIM 算量校正。</p>`,'02 / 设备能力与数量基础','PRELIMINARY QUANTITIES')}
 ${box(`<div class="bid-design-grid">${[
  ['风墙','安装 '+bid.quantities.fan+' 台','总设计风量 '+fmt0(calc.airFlow)+' m³/h'],
  ['CDU','安装 '+bid.quantities.cdu+' 台','TCS 设计流量 '+fmt0(stat.tcsFlow)+' m³/h'],
  ['冷机','安装 '+bid.quantities.chiller+' 台','冷站负荷 '+fmt0(stat.coolingDemand)+' kW'],
  ['冷却塔',stat.water?'安装 '+bid.quantities.tower+' 台':'不适用','水冷散热量 '+fmt0(stat.towerReject)+' kW'],
  ['冷冻水泵','安装 '+bid.quantities.chwPump+' 台','CHW 水流量 '+fmt0(stat.chwFlow)+' m³/h'],
  ['冷却水泵',stat.water?'安装 '+bid.quantities.cwPump+' 台':'不适用','CW 水流量 '+fmt0(stat.cwFlow)+' m³/h'],
  ['UPS','安装 '+bid.quantities.ups+' 台','所需 '+fmt0(stat.upsRequired)+' kVA'],
  ['变压器','安装 '+bid.quantities.trans+' 台','估算总容量 '+fmt0(stat.facilityKva)+' kVA'],
 ].map(([title,v,sub])=>`<article><small>${escapeMarkup(title)}</small><b>${escapeMarkup(v)}</b><p>${escapeMarkup(sub)}</p></article>`).join('')}</div><div class="preset-bar"><button class="btn" data-go="cooling">查看冷量公式 ›</button><button class="btn" data-go="topology">管网与泵运行点 ›</button><button class="btn" data-go="electric">UPS / 电力计算 ›</button></div>`,'03 / 快速技术方案 · 按招标参数联动','CONCEPT DESIGN · NOT OEM APPROVAL')}
 ${box(`<div class="bid-toolbar"><p>报价范围只统计已勾选子目。<b>金额与单价全部为人民币元、不含税</b>；空白单价会阻止完整报价。</p><button class="btn" data-action="bid-export">⇩ 导出 CSV 询价模板</button><button class="btn" data-action="bid-jump-import">从 Excel 粘贴导入</button></div><div class="table-scroll"><table class="mini-table bid-table"><thead><tr><th style="min-width:200px">范围 / 分项名称</th><th>工程量</th><th>不含税单价</th><th>报价依据</th><th>不含税小计</th></tr></thead><tbody>${bid.applicable.map(row).join('')}</tbody></table></div><p class="note-box">建议从招标工程量清单中复制真实数量，从厂家询价单/近期历史中录入单价，并在“价格依据”记录厂家、日期与报价编号。CDU 内置 TCS 泵默认不重复列项。</p>`,'04 / 投标工程量清单与询价','MEP BOQ · LOCAL PRICES ONLY')}
 ${box(`<div class="bid-field-grid">${tenderField('installationPct','安装费率','%',.1)}${tenderField('managementPct','管理费率','%',.1)}${tenderField('riskPct','风险准备费率','%',.1)}${tenderField('profitPct','利润率','%',.1)}${tenderField('taxPct','税率（人工输入）','%',.1)}${tenderField('otherYuan','其他直接费用','元',1)}</div><div class="bid-amounts"><div><small>已填子目合计（不完整报价也可显示）</small><strong>${money(bid.knownDirect)}</strong></div><div><small>设备材料直接费（完整后）</small><strong>${money(bid.direct)}</strong></div><div><small>安装费 + 其他直接费</small><strong>${money(bid.complete?bid.installation+tender.otherYuan:NaN)}</strong></div><div><small>管理费 + 风险准备 + 利润</small><strong>${money(bid.complete?bid.management+bid.contingency+bid.profit:NaN)}</strong></div><div class="bid-amount-highlight"><small>含税初算报价</small><strong>${money(bid.total)}</strong><span>${Number.isFinite(bid.perMw)?money(bid.perMw)+' / IT MW':'未具备完整报价条件'}</span></div></div><p class="note-box warn">本页费率为<b>用户自行输入的项目假设</b>，不是法定收费标准；含税报价采用先按计税前合计加计税费的简化方式，须核对招标文件的价税口径、合同边界、取费依据。未纳入范围的工程不会计价。</p>`,'05 / 造价汇总及单位 MW 指标','COST STRUCTURE · PRICE PER IT MW')}
 ${box(`<div class="bid-risk">${bid.risk.map(v=>`<div>⚠ ${escapeMarkup(v)}</div>`).join('')}</div>${tenderText('notes','投标方案说明 / 技术偏差 / 风险备注',3)}`,'06 / 缺项检查与投标风险','BID QUALIFICATION')}
 ${box(`<div class="bid-toolbar"><button class="btn btn-primary" data-action="bid-report">▣ 生成投标方案（HTML/PDF）</button><button class="btn" data-action="bid-export">⇩ 导出报价明细 CSV</button><button class="btn" data-action="bid-sync">› 将招标基础参数应用至工程计算</button></div><p class="note-box">导出的是可打印的技术方案及报价草稿，不包含招标公告、资质文件、施工组织设计、工期承诺、实质性响应文件。对缺价项目不会伪造总报价；正式投标前应由技术、商务、造价人员复核。</p><details class="bid-import" id="bid-import"><summary>从 Excel / CSV 批量导入数量、报价和来源</summary><p>先下载 CSV 模板，再用 Excel 打开录价，复制整个表格粘贴到下方；也可直接复制 6 列（编码、名称、数量、单价、报价来源、计入）。导入会按编码更新对应项，不会清空其他行。</p><textarea class="curve-data" id="bid-paste" rows="6" placeholder="编码,项目名称,数量,不含税单价(元/单位),价格依据/询价来源,计入\nfan,风墙机组（含机框）,7,空白,厂商询价编号,是"></textarea><div class="preset-bar"><button class="btn btn-primary" data-action="bid-import">导入并校验</button><button class="btn" data-action="bid-file">上传 CSV</button><input id="bid-file" type="file" accept=".csv,text/csv" hidden></div></details>`,'07 / 报告导出及清单导入','OUTPUTS')}`;
}
function tenderBasicFields(){return `<div class="bid-field-grid">${[
 ['name','项目名称'],['code','招标/投标编号']
 ].map(([key,label])=>`<label class="bid-form-field"><span>${label}</span><input type="text" data-tender="${key}" value="${escapeMarkup(tender[key])}"></label>`).join('')}
 <label class="bid-form-field"><span>投标专业范围</span><select data-tender="scope"><option value="BOTH" ${tender.scope==='BOTH'?'selected':''}>暖通 + 电气</option><option value="HVAC" ${tender.scope==='HVAC'?'selected':''}>暖通 / 液冷</option><option value="ELEC" ${tender.scope==='ELEC'?'selected':''}>电气</option></select></label>
 <label class="bid-form-field"><span>冷源方案</span><select data-tender="sourceType"><option value="1" ${tender.sourceType===1?'selected':''}>水冷冷机 + 冷却塔</option><option value="0" ${tender.sourceType===0?'selected':''}>风冷冷机</option></select></label>
 <label class="bid-form-field"><span>设备冗余概念</span><select data-tender="redundancy"><option value="N+1" ${tender.redundancy==='N+1'?'selected':''}>N+1 初排</option><option value="N" ${tender.redundancy==='N'?'selected':''}>N 初排</option></select></label>
 ${tenderField('itKw','招标 IT 功率','kW')}${tenderField('racks','机柜数量','面')}${tenderField('liquidPct','液冷比例','%',1)}${tenderField('pueTarget','目标 dPUE','倍',.01)}${tenderField('dryBulb','设计室外干球','℃',.5)}${tenderField('wetBulb','设计室外湿球','℃',.5)}</div><div class="bid-form-note">IT 负荷 × ${config.loadFactor} 负荷附加系数 × ${config.reserveFactor} 设计裕度；系数沿用现有工程，切勿与招标文件中已经包含的裕量重复。</div>${tenderText('evidence','招标资料来源 / 版本 / 日期',2)}${tenderText('boundary','报价范围 / 除外项 / 供货安装界面',2)}`;}

function appendSopertonBook(book,state,sections={}){
 if(sections.soperton===false||!state)return;
 try{
  book.chapters.push({id:'soperton',title:String(book.chapters.length+1).padStart(2,'0')+' Soperton 汇报方案复核',subtitle:'SOURCE PRESENTATION / PHASED AIDC DESIGN BASIS',items:sopertonReportItems(state)});
 }catch(err){book.chapters.push({id:'soperton',title:'汇报方案复核',subtitle:'CHECK FAILED',items:[{kind:'alert',text:err.message}]});}
}
function sopertonStandaloneReport(s,name='AIDC 项目'){
 const r=computeSoperton(s);
 const tr=(arr)=>arr.map(row=>'<tr>'+row.map(x=>`<td>${escapeMarkup(x)}</td>`).join('')+'</tr>').join('');
 const modules=tr([['系统','模块','一期','二期','单价（元）','一期金额','二期金额','依据'],...r.modules.map(x=>[x.trade,x.name,x.phase1??'TBD',x.phase2??'TBD',x.price??'缺价',x.c1??'—',x.c2??'—',x.evidence||'待询价'])]);
 const issues=tr([['页码','优先级','问题','设计疑点说明','人工记录'],...SOP_SOURCE_ISSUES.map(x=>['P'+x.pages,x.severity,x.title,x.text,s.issueNotes?.[x.id]||'待核实'])]);
 return `<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>汇报方案设计复核</title><style>body{font:13px/1.8 'Microsoft YaHei',Arial,sans-serif;max-width:1020px;margin:auto;padding:32px;color:#24344e}h1{color:#174a80}p,small{color:#5c6980}table{border-collapse:collapse;width:100%;font-size:11px;margin:12px 0 30px}th,td{border:1px solid #c4d1e1;padding:7px;vertical-align:top}tr:first-child{background:#eef4fb;font-weight:bold}.warn{padding:12px 15px;background:#fff5dc;border-left:4px solid #d28c11}@page{size:A4 landscape;margin:14mm}</style></head><body><h1>SOPERTON AIDC｜汇报方案设计复核（草稿）</h1><p>当前工程：${escapeMarkup(name)} ｜来源：${escapeMarkup(SOP_SOURCE)} ｜页码按 PDF 原始页序</p><div class="warn">这是对汇报材料的参数与算术核查，未取得正式厂家资料、逐时气象和全范围造价依据。不能视为施工图确认或正式询价。</div><h2>两期 POD 与 IT 容量</h2><table>${tr([['阶段','设施容量 MW','液冷POD','风冷POD','总IT kW','GPU有载柜','网络有载柜','合计有载柜'],...['phase1','phase2'].map(k=>{const x=r[k];return [k==='phase1'?'一期':'二期',x.facilityMw,x.liquidPods,x.airPods,x.itKw,x.gpuCount,x.netCount,x.racks]})])}</table><p>液冷 POD 功率：${s.gpuPerPod}×${s.gpuKw}+${s.networkPerLiquid}×${s.networkKw}=${r.podLoad}kW；风冷 POD：${s.networkPerAir}×${s.networkKw}=${r.airPodLoad}kW。两期 IT 合计 ${r.combined.itKw}kW。</p><h2>能效与电源口径</h2><p>一期按年等效负荷率 ${Math.round(s.loadFactor*100)}%：年IT电量 ${r.phase1.annualItKwh.toFixed(0)}kWh；按 WUE ${s.wue}L/kWh 估算用水 ${r.phase1.annualWaterM3.toFixed(1)}m³。年均 PUE ${s.pue} 仅作为输入目标，未通过8760h仿真验证。</p><p>电力负荷表：A/B 两套 IT功率各 3765kW，合计7530kW；一期 IT 表为 ${r.phase1.itKw}kW。MV 侧设计有功功率 A/B 为 4852.22/4874.87kW（均按PDF第16/17页记录），不能混同于年平均能耗。</p><h2>模块数量与成本证据</h2><table>${modules}</table><p>已计价模块小计：一期 ${(r.cost.priced1/10000).toFixed(2)}万元；二期 ${(r.cost.priced2/10000).toFixed(2)}万元；仍有 ${r.cost.incomplete.length} 类模块缺数量或价格；不构成完整造价。</p><h2>设计疑点与待澄清</h2><table>${issues}</table><footer>仅本地生成；保留原方案不一致处，需专业设计人员确认。可按 Ctrl+P 保存 PDF。</footer></body></html>`;
}

function providerPage(){
 const z=computeProvider(soperton,pods,provider); const p=z.pod;const number=(x,d=2)=>x===null||x===undefined?'—':n(x,d);
 const pf=(key,label,unit='',step=.1)=>`<label class="sop-input">${label}<span>${unit}</span><input type="number" step="${step}" data-pod-field="${key}" value="${pods[key]??''}" placeholder="待核实"></label>`;
 const finance=(key,label,unit='比例 0-1',step=.01)=>`<label class="sop-input">${label}<span>${unit}</span><input type="number" min="0" max="${key==='grossMargin'?.85:1}" step="${step}" data-provider-field="${key}" value="${provider[key]}"></label>`;
 const stage=(i)=>{const t=z['phase'+i];return `<article class="provider-stage"><div class="provider-stage-head"><strong>PHASE ${i} · 第${i}期</strong><span>源自汇报 P9 · P20</span></div><div class="provider-stage-metrics"><div><b>${n(t.itKw/1000,3)}</b><span>IT MW</span></div><div><b>${t.liquidPods} + ${t.airPods}</b><span>液冷 + 风冷 POD</span></div><div><b>${n(t.priceCoverage*100,0)}%</b><span>设备项已定价率</span></div></div><div class="provider-stage-bottom"><div><small>已知直接成本+已录交付活动</small><strong>${n((t.partiallyPricedCost+t.serviceTotal)/10000,2)} 万元</strong></div><div><small>含税出售参考</small><strong>${t.grossSales===null?'不可判定':n(t.grossSales/10000,2)+' 万元'}</strong></div></div><div class="status-pill ${t.complete?(t.evidenced?'':'pending'):'danger'}">${t.complete?(t.evidenced?'成本资料齐备（仍需审核）':'缺报价证据'):'缺 '+t.missingCount+' 项数量/成本'}</div><p class="provider-stage-caption">${t.complete?'仅为当前勾选范围的成本加毛利模型，并非正式对外报价。':'缺失成本不按零元估算，总价被主动隐藏。'}</p></article>`};
 const tableRows=z.pod.rows.map(x=>{const r=pods.rows[x.id]||{};return `<tr><td><b>${escapeMarkup(x.name)}</b><small>${escapeMarkup(x.basis)} · ${escapeMarkup(x.category)}</small></td><td>${x.kind==='liquid'?'液冷':'风冷'}</td><td><input type="checkbox" data-pod-row="${x.id}:include" ${x.include?'checked':''} aria-label="是否计价 ${escapeMarkup(x.name)}"></td><td><input type="number" min="0" step="1" data-pod-row="${x.id}:qty" value="${x.quantity??''}" placeholder="TBD" aria-label="单POD数量 ${escapeMarkup(x.name)}"></td><td>${x.unit}</td><td><input type="number" min="0" step="100" data-pod-row="${x.id}:price" value="${x.price??''}" placeholder="待询成本" aria-label="采购成本单价 ${escapeMarkup(x.name)}"></td><td>${x.amount===null?'—':number(x.amount/10000)} 万</td><td><input type="text" maxlength="180" data-pod-row="${x.id}:evidence" value="${escapeMarkup(x.evidence)}" placeholder="供应商+报价编号" aria-label="成本依据 ${escapeMarkup(x.name)}"></td></tr>`}).join('');
 const shared=SHARED_MODULES.map(x=>{const quote=soperton.moduleQuotes[x.id]||{},e=provider.shared[x.id];return `<tr><td><b>${escapeMarkup(x.name)}</b><small>P20 · ${escapeMarkup(x.trade)}</small></td><td>${x.phase1??'TBD'}</td><td>${x.phase2??'TBD'}</td><td><input type="number" min="0" step="1" data-provider-qty="${x.id}:qty1" value="${e.qty1??''}" placeholder="${x.phase1??'TBD'}" aria-label="一期修订数量 ${escapeMarkup(x.name)}"></td><td><input type="number" min="0" step="1" data-provider-qty="${x.id}:qty2" value="${e.qty2??''}" placeholder="${x.phase2??'TBD'}" aria-label="二期修订数量 ${escapeMarkup(x.name)}"></td><td><input type="checkbox" data-provider-shared="${x.id}" ${e.included?'checked':''} aria-label="共用模块供货 ${escapeMarkup(x.name)}"></td><td><input type="number" min="0" step="10000" data-provider-quote="${x.id}" value="${quote.price??''}" placeholder="待询价" aria-label="成本单价 ${escapeMarkup(x.name)}"></td><td><input type="text" maxlength="180" data-provider-evidence="${x.id}" value="${escapeMarkup(quote.evidence||'')}" placeholder="报价/文件编号" aria-label="资料依据 ${escapeMarkup(x.name)}"></td></tr>`}).join('');
 const steps=PROVIDER_DELIVERABLES.map(x=>{const r=provider.deliverables[x.id];return `<tr><td><b>${escapeMarkup(x.label)}</b><small>${escapeMarkup(x.tip)}</small></td><td><input type="checkbox" data-provider-service="${x.id}:included" ${r.included?'checked':''} aria-label="纳入 ${x.label}"></td><td><input type="number" min="0" step="1000" data-provider-service="${x.id}:cost1" value="${r.cost1??''}" placeholder="缺价" aria-label="一期 ${x.label}"></td><td><input type="number" min="0" step="1000" data-provider-service="${x.id}:cost2" value="${r.cost2??''}" placeholder="缺价" aria-label="二期 ${x.label}"></td><td><input type="text" maxlength="180" data-provider-service="${x.id}:evidence" value="${escapeMarkup(r.evidence)}" placeholder="成本测算文件编号" aria-label="成本依据 ${x.label}"></td></tr>`}).join('');
 const warnings=z.warnings.map(x=>`<li>${escapeMarkup(x)}</li>`).join('');
 return `<section class="sop-hero provider-hero"><div><div class="tiny">PROVIDER SOLUTION ENGINE · DELIVERY & COMMERCIAL SCOPE · v18</div><h2>从标准 POD，到完整的交付与成本方案</h2><p>面向数据中心解决方案提供商：按项目两期组织模块产品、IT产能、冷却需求、厂内集成、现场交付和成本报价。先核供货范围与工程量，再报成本；缺项绝不默认为零。通用计算区的默认 288kW 为独立教学工况，需手动确认同步一期后才与本项目容量一致。</p></div><span class="sop-hero-tag">OFFLINE · 单机工作台</span></section>
 ${box(`<div class="preset-bar"><button class="btn btn-primary" data-pod-action="export">⇩ 导出两期设备与供货 BOM（CSV）</button><button class="btn" data-pod-action="report">▣ 生成商务技术评估书（HTML/PDF）</button><button class="btn" data-pod-action="sync1">↘ 同步一期 IT 到计算模型</button><button class="btn" data-go="soperton">› 查看汇报数据源/疑点</button><button class="btn" data-pod-action="reset">↺ 重置POD与商务配置</button></div><p class="note-box warn">合同模式与造价口径均为内部草案。P20 共用模块与单POD子项分开统计，POD整包与子项默认不同时计价；IT设备默认仅统计数量、排除机电成本。缺厂家性能、报价证据、施工图工程量时不展示“正式总价”。</p>`,'提供商标准产品与交付流程','RFP → REFERENCE DESIGN → BOM → FACTORY / SITE → BID REVIEW')}
 <div class="provider-stages">${stage(1)}${stage(2)}</div>
 ${box(`<div class="provider-spec-grid"><article><h4>液冷 POD 标准配置</h4><p class="provider-big">${number(p.liquidBase,0)} <small>kW / POD</small></p><div class="provider-spec-note">${soperton.gpuPerPod} × ${soperton.gpuKw} kW GPU柜 + ${soperton.networkPerLiquid} × ${soperton.networkKw} kW 网络柜</div><p>CDU 1+1；风/液冷系统设备能力必须按厂家工况选型。</p></article><article><h4>风冷 POD 标准配置</h4><p class="provider-big">${number(p.airBase,0)} <small>kW / POD</small></p><div class="provider-spec-note">${soperton.networkPerAir} × ${soperton.networkKw} kW 网络柜 · 风墙（5+1）</div><p>近端风墙和冷源切换，需要对应风量—静压及温度工况资料。</p></article></div><div class="sop-inline-grid">${pf('capturePct','GPU 热量液冷捕获率（来源未定）','%',1)}${pf('liquidMargin','液冷容量设计系数','×',.05)}${pf('airMargin','空气侧容量设计系数','×',.05)}${pf('tcsDeltaT','TCS温差','℃',.5)}${pf('cduRatedKw','CDU单台厂家工况有效能力','kW',10)}${pf('fanRatedM3h','风墙单台工况有效风量','m³/h',100)}</div>${p.thermal?`<div class="sop-review-grid"><div class="sop-insight"><small>单液冷 POD 二次侧设计散热</small><b>${number(p.thermal.liquidDesign)} kW</b><span>仅已输入捕获率与设计系数</span></div><div class="sop-insight"><small>TCS 流量（单液冷 POD）</small><b>${number(p.thermal.tcsFlow)} m³/h</b><span>ρ=${pods.tcsRho}, cp=${pods.tcsCp}, ΔT=${pods.tcsDeltaT}K</span></div><div class="sop-insight"><small>液冷 POD 剩余空气负荷</small><b>${number(p.thermal.liquidAir)} kW</b><span>含网络机柜电热</span></div><div class="sop-insight"><small>风冷 POD 所需风量</small><b>${number(p.thermal.airFlow,0)} m³/h</b><span>${escapeMarkup(p.thermal.fanStatus)}</span></div></div>`:'<p class="note-box warn">尚未输入GPU液冷捕获率。没有捕获率就不能把 135 kW GPU 电负荷直接视为液冷散热，CDU与风墙的负荷和流量暂不判定。</p>'}<p class="note-box">液冷 POD：${escapeMarkup(p.thermal?.cduStatus||'待提供液冷捕获率')}; 风冷 POD：${escapeMarkup(p.thermal?.fanStatus||'待提供液冷捕获率')}。介质比热、密度是可修改初算参数，设计时须使用对应浓度与温度的物性数据。</p>`,'01 / 标准 POD 产品与冷却能力','P9 · P13/14 · P18 · CAPACITY GATES')}
 ${box(`<p class="note-box">采购成本单价是内部成本，不等于客户售价。默认的 CDU 2台/液冷POD、风墙6台/风冷POD来自第18页；无法从PDF确定的单POD阀组、配电、支吊架与接线工程量一律留空。</p><div class="table-scroll"><table class="mini-table provider-table"><thead><tr><th>POD设备/材料</th><th>类型</th><th>计价</th><th>单POD量</th><th>单位</th><th>采购成本单价</th><th>单POD已知成本</th><th>证据文件</th></tr></thead><tbody>${tableRows}</tbody></table></div><p class="note-box warn">同一产品不能同时用“液冷POD整体报价”和 CDU、阀组、配电等子项重复计价；明确其包含/不包含范围后再启用整包行。</p>`,'02 / 标准 POD 装配 BOM 与单 POD 成本','P18 · EQUIPMENT CONFIGURATION')}
 ${box(`<p class="note-box">供配电、冷源、变压器等为园区级共享设施，按照 PDF 第20页两期工程量独立计算，<b>不是每个 POD 的固定附加数量</b>。P20中液冷/风冷POD整体模块作为独立校核，已在单POD子项中默认排除。</p><div class="table-scroll"><table class="mini-table provider-table"><thead><tr><th>园区级共用模块</th><th>P20一期</th><th>P20二期</th><th>一期修订量</th><th>二期修订量</th><th>本司供货</th><th>采购成本单价/模块</th><th>询价来源与编号</th></tr></thead><tbody>${shared}</tbody></table></div>`,'03 / 园区共用模块与供货责任','P20 · SHARED SITE INFRASTRUCTURE')}
 ${box(`<div class="sop-inline-grid"><label class="sop-input">交付/合同口径<span>需按合同确认</span><select data-provider-field="businessModel">${['模块供货 + 集成','机电系统交付','EPC 概算范围'].map(x=>`<option ${provider.businessModel===x?'selected':''}>${x}</option>`).join('')}</select></label>${finance('indirectPct','企业间接费率','0-1',.01)}${finance('contingencyPct','风险准备金比例','0-1',.01)}${finance('grossMargin','目标毛利率（非成本加成）','0-0.85',.01)}${finance('vat','试算增值税率','0-1',.01)}</div><div class="table-scroll"><table class="mini-table provider-table"><thead><tr><th>提供商交付活动</th><th>纳入范围</th><th>一期成本元</th><th>二期成本元</th><th>成本证据</th></tr></thead><tbody>${steps}</tbody></table></div><label class="provider-boundary">供货及接口说明<textarea rows="3" data-provider-field="contractBoundary" maxlength="2000">${escapeMarkup(provider.contractBoundary)}</textarea></label><p class="note-box">报价链：直接采购/制造成本 + 各期交付成本 → 间接费（按基数%） → 风险金（按含间接费基数%） → 未税销售价 = 成本/(1−目标毛利率) → 税额。所有比率初始为 0，代表<b>尚未填入商务取费</b>，不是行业建议值。交付活动属于每期独立成本，未勾选表示合同范围外，不是自动零成本。</p>`,'04 / 交付边界与报价成本结构','FACTORY INTEGRATION / FAT / LOGISTICS / SAT')}
 ${box(`<div class="provider-stages">${[z.phase1,z.phase2].map(t=>`<div class="provider-stage"><h4>PHASE ${t.phase} 成本审查</h4>${[['已知直接采购/制造成本',t.partiallyPricedCost],['本期已录入交付活动',t.serviceTotal],['间接成本',t.indirect],['风险准备金',t.risk],['目前已知范围成本',t.estimateCost]].map(([k,v])=>kv(k,n(v/10000,2)+' 万元')).join('')}${kv('目标毛利率',n(provider.grossMargin*100,1)+'%')}${kv('完整成本条件下未税售价',t.netSales===null?'待闭合':n(t.netSales/10000,2)+' 万元')}${kv('完整成本条件下含税售价',t.grossSales===null?'待闭合':n(t.grossSales/10000,2)+' 万元')}<p class="note-box ${t.complete?'':'warn'}">${t.complete?'数量/价格已输入（仍需证据、工况与审批）':'缺 '+t.missingCount+' 个交付/产品成本输入；不提供伪精确总报价。'}</p></div>`).join('')}</div><div class="provider-warning-list"><h4>报价/工程成熟度风险</h4><ul>${warnings}</ul></div><p class="note-box warn">本阶段只完成供应商/解决方案提供商的标准产品定义、分期成本归集与技术商务出图前审查。<b>未取得完整招标范围、设计图、BIM工程量、合同税费和真实性能数据时，不应对客户出具正式承诺或报价。</b></p>`,'05 / 分期成本、毛利与报价成熟度','COST COVERAGE + BID RELEASE GATES')}`;
}
function sopertonPage(){
 const r=computeSoperton(soperton),f=(key,label,unit='',step=1)=>`<label class="sop-input">${label}<span>${unit}</span><input type="number" step="${step}" data-sop-field="${key}" value="${key.split('.').reduce((v,k)=>v[k],soperton)}"></label>`;
 const card=x=>`<article class="sop-phase"><div class="sop-phase-title">${x===1?'PHASE I · 一期':'PHASE II · 二期'}<span>PDF P4 / P9 / P12</span></div><div class="sop-entry">${f(`phase${x}.facilityMw`,'设施容量','MW',1)}${f(`phase${x}.liquidPods`,'液冷 POD','个')}${f(`phase${x}.airPods`,'风冷 POD','个')}</div><div class="sop-phase-metrics"><div><b>${n(r[`phase${x}`].itMw,3)} MW</b><small>IT 配置计算</small></div><div><b>${r[`phase${x}`].racks}</b><small>有载机柜</small></div><div><b>${r[`phase${x}`].gpuCount}</b><small>GPU 柜</small></div></div><div class="sop-phase-footer">${n(r[`phase${x}`].gpuLoad,0)}kW GPU + ${n(r[`phase${x}`].networkLoad,0)}kW 网络 / 存储</div><button type="button" class="btn" data-sop-action="sync" data-sop-phase="phase${x}">⇩ 仅同步本期 IT / 柜数 / PUE 到设计模型</button></article>`;
 const issues=SOP_SOURCE_ISSUES.map(x=>`<div class="sop-issue"><div class="sop-issue-top"><span class="status-pill ${x.severity==='高'?'danger':'pending'}">${x.severity}优先级</span><b>${escapeMarkup(x.title)}</b><small>P${escapeMarkup(x.pages)}</small></div><p>${escapeMarkup(x.text)}</p><div class="sop-review-fields"><label>本地处理状态<select data-sop-status="${x.id}"><option value="待核实" ${(soperton.issueStatus?.[x.id]||'待核实')==='待核实'?'selected':''}>待核实</option><option value="已添加说明" ${soperton.issueStatus?.[x.id]==='已添加说明'?'selected':''}>已添加人工说明（不等于确认）</option></select></label><label>人工说明 / 文件证据<textarea rows="2" maxlength="600" data-sop-note="${x.id}" placeholder="填写业主澄清、厂家图纸编号或设计修改依据">${escapeMarkup(soperton.issueNotes?.[x.id]||'')}</textarea></label></div></div>`).join('');
 const pricing=r.modules.map(x=>`<tr><td><strong>${escapeMarkup(x.name)}</strong><small>${x.trade} · 附件 P${x.p}</small></td><td>${x.phase1??'<span class="status-pill pending">TBD</span>'}</td><td>${x.phase2??'<span class="status-pill pending">TBD</span>'}</td><td><input type="number" min="0" step="1000" data-sop-quote="${x.id}" value="${x.price??''}" placeholder="待询价" aria-label="${escapeMarkup(x.name)} 单价"></td><td>${x.c1===null?'—':n(x.c1/10000,2)}</td><td>${x.c2===null?'—':n(x.c2/10000,2)}</td><td><input type="text" maxlength="180" data-sop-evidence="${x.id}" value="${escapeMarkup(x.evidence)}" placeholder="报价编号/日期" aria-label="报价来源"></td></tr>`).join('');
 const power=r.electrical;
 const insights=`<div class="sop-review-grid"><div class="sop-insight"><small>液冷 POD 负荷</small><b>${n(r.podLoad,0)} kW</b><span>${soperton.gpuPerPod}×${soperton.gpuKw} + ${soperton.networkPerLiquid}×${soperton.networkKw}</span></div><div class="sop-insight"><small>风冷 POD 负荷</small><b>${n(r.airPodLoad,0)} kW</b><span>${soperton.networkPerAir}×${soperton.networkKw}</span></div><div class="sop-insight"><small>一期年水量 · 仅按所设负荷率</small><b>${n(r.phase1.annualWaterM3,1)} m³</b><span>IT kWh × WUE ÷ 1000</span></div><div class="sop-insight"><small>两期总 IT 装机</small><b>${n(r.combined.itKw/1000,2)} MW</b><span>一期 + 二期；非同期开通承诺</span></div></div>`;
 return `<section class="sop-hero"><div><div class="tiny">SOURCE-GROUNDED DESIGN BASIS · PDF 22 PAGES</div><h2>把汇报方案变成可复核的工程数据</h2><p>基于用户提供的 Soperton AIDC 汇报，独立保存“源文件参数 → 算术复核 → 待澄清 → 模块量价”。不会自行替换文件里不一致的数字。</p></div><span class="sop-hero-tag">v17 / 源文件审阅模式</span></section>
 ${box(`<div class="preset-bar"><button class="btn btn-primary" data-sop-action="memo">▣ 导出完整复核报告</button><button class="btn" data-sop-action="issues">↓ 设计问题 CSV</button><button class="btn" data-sop-action="boq">↓ 两期模块报价底表</button><button class="btn" data-sop-action="reset">↺ 恢复 PDF 原始数值</button></div><div class="note-box warn">本页独立于 v16 设计计算模型：该汇报采用冷却塔自由冷却优先和风墙自然/机械双模式，而既有冷站引擎主要为水冷冷机/风冷冷机初算。同步仅带入 IT 功耗、机柜数、PUE；<b>不自动推断液冷捕获率、全年自然冷却可用率、泵和冷机性能</b>。</div>`,'00 / 基于源文件的独立复核工作台','DESIGN PRESENTATION REVIEW')}
 <div class="sop-phase-grid">${card(1)}${card(2)}</div>
 ${box(`<div class="sop-inline-grid">${f('gpuPerPod','每液冷 POD GPU 柜','个')}${f('gpuKw','单 GPU 柜功率','kW',1)}${f('networkPerLiquid','每液冷 POD 网络柜','个')}${f('networkPerAir','每风冷 POD 网络柜','个')}${f('networkKw','网络柜单柜功率','kW',1)}</div>${insights}<p class="note-box">根据附件 P9、P13、P14 计算：一期 ${soperton.phase1.liquidPods}×(${soperton.gpuPerPod}×${soperton.gpuKw}+${soperton.networkPerLiquid}×${soperton.networkKw}) + ${soperton.phase1.airPods}×(${soperton.networkPerAir}×${soperton.networkKw}) = <b>${n(r.phase1.itKw,0)}kW</b>。网络柜/GPU 柜的电功率占比不等于风冷/液冷实际热量分配。</p>`,'01 / 标准 POD 配置与柜型构成','P9 · P13 · P14')}
 ${box(`<div class="sop-inline-grid">${f('pue','目标年平均 PUE','倍',.01)}${f('wue','WUE 目标 / 计算值','L/kWh',.1)}${f('annualHours','年度统计小时','h',1)}${f('loadFactor','全年 IT 等效负荷率','0-1',.05)}</div><div class="sop-review-grid"><div class="sop-insight"><small>一期设施等效功率 · 仅用假设 PUE</small><b>${n(r.phase1.facilityTargetKw,0)} kW</b><span>IT ${n(r.phase1.itKw,0)} × ${soperton.pue}</span></div><div class="sop-insight"><small>一期设施容量与目标等效功率差</small><b>${n(r.phase1.powerHeadroomKw,0)} kW</b><span>仅容量算术，不作供电安全裕度证明</span></div><div class="sop-insight"><small>配电表两套 IT 合计</small><b>${n(power.sourceItKwPerBus*2,0)} kW</b><span>P16+P17，较 POD 表 ${power.itMismatchKw>=0?'+':''}${n(power.itMismatchKw,0)}kW</span></div><div class="sop-insight"><small>电源 A / B 侧设计有功</small><b>${n(power.aActiveKw,0)} / ${n(power.bActiveKw,0)}</b><span>kW，按 P16/P17 原表；每路 5MW 供电条件</span></div></div><p class="note-box warn">P7 年水量 130,348 m³ 在 IT 满载8760小时、WUE=2L/kWh 时近似复现：${n(r.phase1.annualWaterM3,1)}m³。若改变等效负荷率，水量会随之改变。冷却塔的蒸发、飘水、排污与 RO 得水率仍未逐项计算；不等于水源真实供排水设计。年平均 PUE≤${soperton.pue} 是目标而不是当前模型的验证结果。</p>`,'02 / 能效与供电容量的口径核查','P4 · P6 · P7 · P15-17')}
 ${box(`<div class="sop-system"><div><b>GB300 135kW GPU 柜</b><span>液冷 POD · 8 GPU + 5 NET</span></div><i>↘</i><div><b>CDU（1+1）</b><span>二次侧 TCS 与一次侧分开</span></div><i>→</i><div><b>室外冷源模块</b><span>冷却塔 / 水处理 / 运行备用须确定</span></div></div><div class="sop-system"><div><b>风墙（5+1）</b><span>封闭热通道 / 大空间送风</span></div><i>→</i><div><b>自然 / 机械制冷切换</b><span>风冷侧有双模式描述</span></div><i>↗</i><div><b>冷却塔与辅助系统</b><span>尚无可校验年度切换曲线</span></div></div><p class="note-box">源文件 P18 描述风液同源及 2 套冷源；P20 表列一期 3 个冷源模块。请先把“套 / 撬 / 台 / 冷源回路”映射清楚，再做 CFD、水力与造价。当前 v16 冷机模块不可自动视为本方案必须安装冷机。</p>`,'03 / 保留原方案冷却与配电架构','P5 · P13 · P15 · P18')}
 ${box(`<div class="sop-review-warning"><b>⚑ 共 ${SOP_SOURCE_ISSUES.length} 个需要设计澄清的问题</b><span>高优先级 ${SOP_SOURCE_ISSUES.filter(x=>x.severity==='高').length} 项。人工备注不会改变 PDF 原始事实，也不代表技术审查已通过。</span></div><div class="sop-issues">${issues}</div>`,'04 / 汇报材料一致性与证据追踪','SOURCE CONSISTENCY GATES')}
 ${box(`<p class="formula-intro">数量按附件第20页原表保存：每行分别保留一期、二期数量及 TBD。仅有价格且已知数量的条目才计算<b>已计价部分小计</b>；这不是总投资。价格须录入报价编号、规格和交付范围，暂不与既有 v16 机电清单自动合并，避免重复计价。</p><div class="table-scroll"><table class="mini-table sop-price-table"><thead><tr><th>模块与专业</th><th>一期数量</th><th>二期数量</th><th>单价 元/个模块</th><th>一期小计 万元</th><th>二期小计 万元</th><th>询价证据</th></tr></thead><tbody>${pricing}</tbody></table></div><div class="sop-cost-summary"><div><small>一期已计价模块小计</small><b>${n(r.cost.priced1/10000,2)} 万元</b></div><div><small>二期已计价模块小计</small><b>${n(r.cost.priced2/10000,2)} 万元</b></div><div><small>尚有缺数量或单价的模块</small><b>${r.cost.incomplete.length} / ${r.cost.totalCount}</b></div></div><div class="note-box warn">预算范围并非完整 EPC 总投资：不包含未列出的土建、钢结构、拆迁、用地、送电接入、安装试验、输配管路与电缆、贸易税费、风险准备金等；未取得价格证据不称为“确认造价”。</div>`,'05 / 两期模块设备 BOQ 与询价底表','P20 · SCOPE-LIMITED COST')}`;
}
const HVAC_PAGES=['hvac-load','hvac-airflow','hvac-air-unit','hvac-cdu','hvac-chiller','hvac-heat-rejection','hvac-pump','hvac-hydraulic','hvac-air-distribution','hvac-thermal','hvac-efficiency','hvac-reliability'];
function hvacPager(id){const i=HVAC_PAGES.indexOf(id),prev=HVAC_PAGES[i-1],next=HVAC_PAGES[i+1];return `<div class="power-links"><span class="hint">暖通计算链 ${i+1} / ${HVAC_PAGES.length}</span>${prev?`<button class="btn pager-circle" data-go="${prev}" aria-label="上一项" title="上一项"><span class="ui-chevron is-left" aria-hidden="true"></span></button>`:''}${next?`<button class="btn pager-circle" data-go="${next}" aria-label="下一项" title="下一项"><span class="ui-chevron" aria-hidden="true"></span></button>`:''}</div>`}
function hvacShell(id,principle,body){return `<section class="module-context"><details class="module-about"><summary><span class="context-dot" aria-hidden="true"></span>计算说明与适用条件<span class="context-chevron" aria-hidden="true">⌄</span></summary><p class="module-principle">${principle}</p></details>${hvacPager(id)}</section><div class="module-results-first">${body}</div><nav class="module-footer-nav" aria-label="暖通模块导航">${hvacPager(id)}</nav>`}
function hvacLoadPage(){const p=powerSymbol;return hvacShell('hvac-load','IT 设备电功率最终几乎都以热量形式进入机房；液冷比例只分配热量路径，不减少 IT 电功率。',`${metrics([m('设计总散热量',n(result.q),'kW','IT 功率 × 负荷系数 × 裕量','accent','❄'),m('风冷热负荷',n(result.air),'kW',`${100-config.liquidPct}% 热量分配`,'','▥'),m('液冷热负荷',n(result.liq),'kW',`${config.liquidPct}% 热量分配`,'teal','▧')])}${formulaBox('IT 散热与风液分配',steps(()=>[step('IT 负荷形成设计散热量',`${p('QIT','Q<sub>IT</sub>')} = ${p('PIT','P<sub>IT</sub>')} × ${p('Kload','K<sub>load</sub>')} × ${p('Kreserve','K<sub>reserve</sub>')}`,`${n(config.itKw)} × ${config.loadFactor} × ${config.reserveFactor}`,`${p('QIT','Q<sub>IT</sub>')} = ${n(result.q)} kW`),step('分配空气侧和液冷侧热量',`${p('Qair','Q<sub>air</sub>')} = ${p('QIT','Q<sub>IT</sub>')}(1−${p('alpha','α')})；${p('Qliq','Q<sub>liquid</sub>')} = ${p('QIT','Q<sub>IT</sub>')}${p('alpha','α')}`,`${n(result.q)} × (1−${config.liquidPct/100})；${n(result.q)} × ${config.liquidPct/100}`,`${n(result.air)} / ${n(result.liq)} kW`)]))}`)}
function hvacAirflowPage(){const p=powerSymbol;return hvacShell('hvac-airflow','空气侧只承担风冷热负荷。以送回风有效温差、空气密度和定压比热进行显热平衡，得到送风量。',`${metrics([m('总送风量',n(result.airFlow,0),'m³/h','空气显热平衡','accent','≋'),m('单柜平均风量',n(result.airFlow/config.racks,0),'m³/h·柜','按全部机柜平均','','▦'),m('空气侧显热',n(result.air),'kW','液冷部分不重复计入','teal','❄')])}${formulaBox('送风量',steps(()=>[step('空气显热平衡',`${p('Vair','V̇')} = 3600 × ${p('Qair','Q<sub>air</sub>')} / (${p('rhoAir','ρ')} × ${p('cpAir','c<sub>p</sub>')} × ${p('dTair','ΔT')})`,`3600 × ${n(result.air)} ÷ (${config.airRho} × ${config.airCp} × ${config.airDt})`,`${p('Vair','V̇')} = ${n(result.airFlow,0)} m³/h`,'常温空气的近似式约为 3000Q/ΔT；当前页面仍使用输入物性值。')]))}`)}
function hvacAirDistributionPage(){const p=powerSymbol,area=Math.max(1,config.racks*0.6),velocity=result.airFlow/3600/area;return hvacShell('hvac-air-distribution','本页用于方案阶段核对冷热通道和送风组织的输入边界，不是 CFD 求解，也不输出未经求解的热点或温度云图。',`${metrics([m('送风量',n(result.airFlow,0),'m³/h','来自风量计算','accent','≋'),m('假定有效过风面积',n(area,1),'m²','0.6 m²/柜教学假设','','▤'),m('平均穿越速度',n(velocity,2),'m/s','仅用于组织初核','teal','↝')])}${box(`${fields([field('airDt','有效送回风温差 ΔT','℃',.5),field('wallPressure','风墙估算全压 Δp','Pa',10),field('wallEff','风机总效率 η','0–1',.01)])}<p class="note-box">需在下一阶段补充冷热通道宽度、地板送风率、机柜风阻、送风口位置、封闭完整性和回风路径；这些参数决定是否需要 CFD 或现场测试。</p>`,'气流组织边界','AIR ORGANIZATION')}${formulaBox('组织初算',steps(()=>[step('平均过风速度',`${p('vair','v')} = ${p('Vair','V̇')} / (3600 × ${p('Aflow','A<sub>flow</sub>')})`,`${n(result.airFlow,0)} ÷ (3600 × ${n(area,1)})`,`${p('vair','v')} = ${n(velocity,2)} m/s`)]))}`)}
function hvacThermalPage(){return hvacShell('hvac-thermal','热环境校核首先建立边界条件：机柜热源、送风温度、送风量、回风路径和允许入口温度。当前平台不执行 CFD 数值求解。',`${metrics([m('空气侧热负荷',n(result.air),'kW','作为热源边界','accent','❄'),m('有效送回风温差',config.airDt,'℃','空气侧输入','','↕'),m('送风量',n(result.airFlow,0),'m³/h','作为流量边界','teal','≋')])}${box(`<div class="note-box warn">可用于 CFD 或测试计划的已知边界：${config.racks} 个机柜、风冷热负荷 ${n(result.air)} kW、液冷热负荷 ${n(result.liq)} kW、送风量 ${n(result.airFlow,0)} m³/h、空气温差 ${config.airDt} ℃。仍需补充几何尺寸、送回风位置、机柜逐柜功率、风阻曲线和泄漏率，才可计算入口温度、热点与回流率。</div>`,'热环境边界清单','NO CFD SOLVER')}`)}
function hvacEfficiencyPage(){const p=result.plant,v=calculatePowerKpis(config,result,powerPlan),gap=facilityMechanicalGap(config,result);return hvacShell('hvac-efficiency','冷机、风墙、冷却塔和水泵的电功率与电气设施负荷相关。PUE 是设施能耗比，不应替代逐设备峰值负荷表。',`${metrics([m('冷机运行功率',n(p.chillerElectric),'kW','冷量 / 当前 COP','accent','ϟ'),m('机械系统功率',n(p.mechPower),'kW','冷机、泵、塔、风墙','','◉'),m('当前冷机 COP',n(v.chillerCop,2),'','仅当前输入工况','teal','◈')])}${box(`<p class="note-box">暖通设备功率已在电气页面作为设备功率参考显示。UPS、变压器损耗反馈为热量时，需要按设备位置与散热路径单独输入，避免把 PUE 差额和设备铭牌功率重复计入冷量。</p><p>本工况暖通机械功率 ${gap.valid?n(gap.mechanical)+' kW':'待校核'}；目标 PUE 的非 IT 用电预算 ${n(gap.overhead)} kW；${gap.valid?'预算差额 '+n(gap.gap)+' kW':'缺少足够性能数据'}。这只是工况敏感性比对，不是全年 PUE 证明。</p>`,'暖通—电气联动口径','ENERGY LINK')}${formulaBox('冷机与排热',steps(()=>[step('冷机 COP',`COP = Q<sub>cooling</sub> / P<sub>chiller</sub>`,`${n(p.coolingDemand)} ÷ ${n(p.chillerElectric)}`,`COP = ${n(v.chillerCop,2)}`),step('水冷系统排热量',`Q<sub>reject</sub> = Q<sub>cooling</sub> + P<sub>chiller</sub>`,`${n(p.coolingDemand)} + ${n(p.chillerElectric)}`,`${n(p.towerReject)} kW`)]))}`)}
const POWER_PAGES=['power-it','power-total','power-ups','power-battery','power-transformer','power-generator','power-distribution','power-reliability'];
const powerSymbol=(key,label)=>`<button type="button" class="formula-ref" data-formula-symbol="${key}">${label}</button>`;
function powerPager(id){const i=POWER_PAGES.indexOf(id),prev=POWER_PAGES[i-1],next=POWER_PAGES[i+1];return `<div class="power-links"><span class="hint">电气计算链 ${i+1} / ${POWER_PAGES.length}</span>${prev?`<button class="btn pager-circle" data-go="${prev}" aria-label="上一项" title="上一项"><span class="ui-chevron is-left" aria-hidden="true"></span></button>`:''}${next?`<button class="btn pager-circle" data-go="${next}" aria-label="下一项" title="下一项"><span class="ui-chevron" aria-hidden="true"></span></button>`:''}</div>`}
function powerFormulaTrace(rows){return `<div class="formula-trace"><b>公式追溯</b> · 点击公式中的青色符号可查看该变量的来源、单位和当前取值。<div class="vertical-gap"></div>${rows}</div>`}
function powerWorkspace(id,body){
 return '<section class="module-context power-context"><div class="power-workflow-caption"><span class="context-dot" aria-hidden="true"></span><span>电气系统 · 容量与负荷校核</span></div>'+powerPager(id)+'</section><div class="power-workspace">'+body+'</div><nav class="module-footer-nav" aria-label="电气模块导航">'+powerPager(id)+'</nav>';
}
function powerItPage(){const p=powerSymbol;return zone('power-it-page',`${metrics([m('IT 设计功率',n(config.itKw),'kW','右侧原始输入','accent','ϟ'),m('机柜数量',config.racks,'柜','全项目合计','','▦'),m('平均单柜功率',n(result.rackKw),'kW/柜','用于方案阶段均值概算','teal','◫')])}${box(`<p class="module-principle">系统从机柜 IT 负荷开始。液冷比例只影响热量由风冷或液冷系统承担的路径，不会减少 ${p('PIT','P<sub>IT</sub>')} 的电功率。</p>`,'系统原理','01 / POWER CHAIN')}${formulaBox('IT 负荷计算',steps(()=>[step('由机柜合计反推平均功率',`${p('Prack','P<sub>rack,avg</sub>')} = ${p('PIT','P<sub>IT</sub>')} / ${p('Nrack','N<sub>rack</sub>')}`,`${n(config.itKw)} kW ÷ ${config.racks} 柜`,`${p('Prack','P<sub>rack,avg</sub>')} = ${n(result.rackKw)} kW/柜`,'当前版本使用总 IT 功率和总柜数进行方案初算；GPU、NET、存储等分柜型负荷可在下一阶段展开。')]))+powerFormulaTrace(`<span>${p('PIT','P<sub>IT</sub>')}</span>：IT 设备设计有功功率，来自右侧“IT 功率”；<span>${p('Nrack','N<sub>rack</sub>')}</span>：机柜总数量，来自右侧“机柜数量”。`)}`)}
function facilityMechanicalGap(c,r){
 const overhead=c.itKw*(c.pue-1);
 const mechanical=r.plant?.mechPower;
 return {overhead,mechanical,
  gap:Number.isFinite(mechanical)?overhead-mechanical:NaN,
  valid:Number.isFinite(mechanical),
  note:'目标 PUE 表示周期能耗比，此处仅在同一假设运行工况下把暖通机械功率与 PUE 预算作敏感性对照；不能据此判定年 PUE、配电装机或冗余容量。'};
}
function powerTotalPage(){const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan),other=v.facilityKw-config.itKw,g=facilityMechanicalGap(config,result);return zone('power-total-page',`${metrics([m('IT 设备',n(config.itKw),'kW','不因液冷比例而减少','accent','ϟ'),m('设施总功率估算',n(v.facilityKw),'kW',`PUE = ${config.pue}`,'teal','◉'),m('非 IT 差额',n(other),'kW','PUE 口径的设施辅助用电估算','','⊕'),m('暖通机械功率',g.valid?n(g.mechanical):'待校核','kW','冷机/风机/水泵等估算功率','orange','ϟ')])}${box(`<p class="module-principle">本页用 PUE 估算设施总功率，适合早期容量平衡；冷机、泵、CDU、风墙等峰值与冗余工况仍须分别统计，不能用 PUE 结果直接完成最终设备选型。</p><p class="note-box ${g.valid&&g.gap<0?'warn':''}">机械功率与 PUE 辅助用电预算对照：辅助预算 ${n(g.overhead)} kW；暖通机械功率 ${g.valid?n(g.mechanical)+' kW':'数据不足'}；${g.valid?'剩余 '+n(g.gap)+' kW':'暂不可比较'}。${g.note}</p>`,'系统原理','02 / TOTAL LOAD')}${formulaBox('总用电负荷',steps(()=>[step('按 PUE 估算设施稳态总功率',`${p('Pfacility','P<sub>facility</sub>')} = ${p('PIT','P<sub>IT</sub>')} × ${p('PUE','PUE')}`,`${n(config.itKw)} kW × ${config.pue}`,`${p('Pfacility','P<sub>facility</sub>')} = ${n(v.facilityKw)} kW`),step('得到 PUE 口径下的非 IT 用电差额',`${p('Pnonit','P<sub>non-IT</sub>')} = ${p('Pfacility','P<sub>facility</sub>')} − ${p('PIT','P<sub>IT</sub>')}`,`${n(v.facilityKw)} − ${n(config.itKw)} kW`,`${p('Pnonit','P<sub>non-IT</sub>')} = ${n(other)} kW`,'该差额不是某一台冷机或风墙的铭牌功率。')]))+powerFormulaTrace(`${p('PUE','PUE')}：同一计量边界下设施总能耗与 IT 能耗之比；${p('Pfacility','P<sub>facility</sub>')}：方案阶段的设施稳态等效有功功率。`)}`)}
function powerUpsPage(){const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan);return zone('power-ups-page',`${metrics([m('UPS 所需额定容量',n(v.upsCriticalRequired),'kVA','IT + 关键辅助负荷','accent','▣'),m('运行 UPS 容量',n(result.upsInstalled),'kVA',`${config.upsRun} 台运行`,'teal','▤'),m('单台故障后容量',n(v.upsAfterOne),'kVA',v.upsCriticalOk?'满足当前初算':'容量不足',v.upsCriticalOk?'teal':'orange','◈')])}${box(`${fields([field('upsMargin','UPS 容量系数 K','倍',.05),field('upsOutputPf','UPS 输出功率因数','0–1',.01),field('upsMaxLoad','最大运行负载率 u','0–1',.05),field('upsRate','单台 UPS 容量','kVA',50),field('upsRun','运行台数','台',1),field('upsStandby','备用台数','台',1)])}`,'本页局部输入','03 / UPS')}${formulaBox('UPS 容量与冗余',steps(()=>[step('形成 UPS 关键负荷',`${p('Pcritical','P<sub>critical</sub>')} = ${p('PIT','P<sub>IT</sub>')} + ${p('Paux','P<sub>aux</sub>')}`,`${n(config.itKw)} + ${n(powerPlan.criticalAuxKw)} kW`,`${p('Pcritical','P<sub>critical</sub>')} = ${n(v.criticalKw)} kW`),step('按输出 PF、容量系数与运行负载率确定 UPS 容量',`${p('SUPS','S<sub>UPS</sub>')} = ${p('Pcritical','P<sub>critical</sub>')} × ${p('Kmargin','K')} / (${p('PFout','PF<sub>out</sub>')} × ${p('u','u')})`,`${n(v.criticalKw)} × ${config.upsMargin} ÷ (${config.upsOutputPf} × ${config.upsMaxLoad})`,`${p('SUPS','S<sub>UPS</sub>')} = ${n(v.upsCriticalRequired)} kVA`)]))+powerFormulaTrace(`${p('Paux','P<sub>aux</sub>')}：关键辅助负荷，来自“电池/发电机”共用参数；${p('u','u')}：UPS 目标最大运行负载率；${p('SUPS','S<sub>UPS</sub>')}：UPS 额定视在功率。`)}`)}
function powerBatteryPage(){const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan);return zone('power-battery-page',`${metrics([m('关键负荷',n(v.criticalKw),'kW','IT + 关键辅助负荷','accent','ϟ'),m('后备时间',powerPlan.batteryMinutes,'min','直流名义能量初算','','◷'),m('电池名义能量',n(v.batteryNominalKwh),'kWh','未代替厂家放电表','teal','▤')])}${box(`${fields([kpiInput('batteryMinutes','备电时间','min',1),kpiInput('batteryInverterEff','逆变效率 η','0–1',.01),kpiInput('batteryDoD','允许放电深度 DoD','0–1',.01),kpiInput('batteryAgingFactor','老化系数 K','倍',.01)])}`,'本页局部输入','04 / BATTERY')}${formulaBox('电池名义能量',steps(()=>[step('按恒功率简化法计算名义电量',`${p('Enom','E<sub>nom</sub>')} = ${p('Pcritical','P<sub>critical</sub>')} × (${p('t','t')}/60) × ${p('Kage','K<sub>age</sub>')} / (${p('eta','η')} × ${p('DoD','DoD')})`,`${n(v.criticalKw)} × (${powerPlan.batteryMinutes}/60) × ${powerPlan.batteryAgingFactor} ÷ (${powerPlan.batteryInverterEff} × ${powerPlan.batteryDoD})`,`${p('Enom','E<sub>nom</sub>')} = ${n(v.batteryNominalKwh)} kWh`,'实际电池容量必须按厂家恒功率放电表、终止电压、温度和寿命末期条件复核。')]))+powerFormulaTrace(`${p('t','t')}：规定后备时间；${p('eta','η')}：逆变效率；${p('DoD','DoD')}：允许放电深度；${p('Kage','K<sub>age</sub>')}：老化修正系数。`)}`)}
function powerTransformerPage(){const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan);return zone('power-transformer-page',`${metrics([m('设施视在功率',n(v.facilityKva),'kVA',`PF = ${powerPlan.mainPf}`,'accent','ϟ'),m('所需额定总容量',n(v.transformerRequired),'kVA',`设计利用率 ${powerPlan.designUtil}`,'teal','▥'),m('故障后可用容量',n(v.trAfter),'kVA',v.trFaultOk?'满足初算':'需复核',v.trFaultOk?'teal':'orange','◈')])}${box(`${fields([kpiInput('mainPf','主配电功率因数 PF','0–1',.01),kpiInput('designUtil','设计利用率 u','0–1',.01),kpiInput('transformerKva','单台变压器容量','kVA',10),kpiInput('transformerRun','运行台数','台',1),kpiInput('transformerStandby','备用台数','台',1)])}`,'本页局部输入','05 / TRANSFORMER')}${formulaBox('变压器容量与单故障',steps(()=>[step('有功功率换算为视在功率',`${p('Sfacility','S<sub>facility</sub>')} = ${p('Pfacility','P<sub>facility</sub>')} / ${p('PF','PF')}`,`${n(v.facilityKw)} ÷ ${powerPlan.mainPf}`,`${p('Sfacility','S<sub>facility</sub>')} = ${n(v.facilityKva)} kVA`),step('按设计利用率得到额定容量需求',`${p('Str','S<sub>TR,required</sub>')} = ${p('Sfacility','S<sub>facility</sub>')} / ${p('u','u')}`,`${n(v.facilityKva)} ÷ ${powerPlan.designUtil}`,`${p('Str','S<sub>TR,required</sub>')} = ${n(v.transformerRequired)} kVA`)]))+powerFormulaTrace(`${p('PF','PF')}：主配电功率因数；${p('u','u')}：设计最大利用率；单故障容量按剩余运行台数 × 单台容量 × u 计算。`)}`)}
function powerGeneratorPage(){const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan);return zone('power-generator-page',`${metrics([m('应急关键负荷',n(v.criticalKw),'kW','IT + 关键辅助负荷','accent','ϟ'),m('所需机组总容量',n(v.generatorRequired),'kVA','未计启动冲击','teal','◈'),m('故障后可用容量',n(v.genAfter),'kVA',v.genFaultOk?'满足初算':'需复核',v.genFaultOk?'teal':'orange','◈')])}${box(`${fields([kpiInput('criticalAuxKw','关键辅助负荷','kW',1,'如必须由柴油机保障的控制、CDU/泵等负荷'),kpiInput('generatorKva','单台发电机容量','kVA',10),kpiInput('generatorRun','运行台数','台',1),kpiInput('generatorStandby','备用台数','台',1)])}`,'本页局部输入','06 / GENERATOR')}${formulaBox('柴油发电机容量',steps(()=>[step('确定备用关键负荷',`${p('Pcritical','P<sub>critical</sub>')} = ${p('PIT','P<sub>IT</sub>')} + ${p('Paux','P<sub>aux</sub>')}`,`${n(config.itKw)} + ${n(powerPlan.criticalAuxKw)} kW`,`${p('Pcritical','P<sub>critical</sub>')} = ${n(v.criticalKw)} kW`),step('按 PF 与利用率计算额定容量',`${p('Sgen','S<sub>gen</sub>')} = ${p('Pcritical','P<sub>critical</sub>')} / (${p('PF','PF')} × ${p('u','u')})`,`${n(v.criticalKw)} ÷ (${powerPlan.mainPf} × ${powerPlan.designUtil})`,`${p('Sgen','S<sub>gen</sub>')} = ${n(v.generatorRequired)} kVA`,'尚未计电动机启动、负载阶跃、海拔温度降额和短路承受能力。')]))+powerFormulaTrace(`${p('Paux','P<sub>aux</sub>')} 不等于全部暖通装机；只填应急状态下需由柴油机供电的关键辅助负荷。`)}`)}
function powerDistributionPage(){const p=powerSymbol;return zone('power-distribution-page',`${metrics([m('等效三相电流',n(result.current,0),'A',`${config.voltage} V / PF ${config.pf}`,'accent','↯'),m('每并联回路电流',n(result.cableAmp,0),'A',`${config.cableParallel} 路并联`,'teal','⇄'),m('简化电压降',n(result.dropPct,2),'%',`${n(result.dropV,2)} V`,result.dropPct>3?'orange':'','↘')])}${box(`${fields([field('voltage','三相线电压 U','V',10),field('pf','功率因数 PF','0–1',.01),field('cableParallel','每相并联回路数','路',1),field('cableLength','电缆单程长度 L','m',10),field('cableArea','单回路截面积 A','mm²',10),field('copperRes','导体电阻率 ρₑ','Ω·mm²/m',.0005)])}`,'本页局部输入','07 / DISTRIBUTION')}${formulaBox('三相电流与电压降',steps(()=>[step('计算平衡三相等效电流',`${p('I','I')} = ${p('P','P')} × 1000 / (√3 × ${p('U','U')} × ${p('PF','PF')})`,`${n(result.facilityKw)} × 1000 ÷ (√3 × ${config.voltage} × ${config.pf})`,`${p('I','I')} = ${n(result.current,0)} A`),step('计算单条并联回路分担电流',`${p('Ipath','I<sub>path</sub>')} = ${p('I','I')} / ${p('Nparallel','N<sub>parallel</sub>')}`,`${n(result.current,0)} ÷ ${config.cableParallel}`,`${p('Ipath','I<sub>path</sub>')} = ${n(result.cableAmp,0)} A`),step('以电阻分量近似电压降',`${p('dU','ΔU')} ≈ √3 × ${p('Ipath','I<sub>path</sub>')} × ${p('rhoE','ρ<sub>e</sub>')} × ${p('L','L')} × ${p('PF','PF')} / ${p('A','A')}`,`√3 × ${n(result.cableAmp)} × ${config.copperRes} × ${config.cableLength} × ${config.pf} ÷ ${config.cableArea}`,`${p('dU','ΔU')} = ${n(result.dropV,2)} V；${n(result.dropPct,2)}%`,'不含载流量、敷设修正、短路热稳定、保护选择性及电抗。')]))+powerFormulaTrace(`${p('U','U')}：线电压；${p('A','A')}：单回路单相导体截面积；${p('rhoE','ρ<sub>e</sub>')}：导体电阻率；本页是教学性质的初算。`)}`)}
function powerReliabilityPage(){
 const p=powerSymbol,v=calculatePowerKpis(config,result,powerPlan),ok=v.upsCriticalOk&&v.trFaultOk&&v.genFaultOk;
 return zone('power-reliability-page',`${metrics([m('UPS 单台故障',v.upsCriticalOk?'可覆盖':'容量不足','',`${n(v.upsAfterOne)} / ${n(v.upsCriticalRequired)} kVA`,v.upsCriticalOk?'teal':'orange','▣'),m('变压器单台故障',v.trFaultOk?'可覆盖':'容量不足','',`${n(v.trAfter)} / ${n(v.facilityKva)} kVA`,v.trFaultOk?'teal':'orange','▥'),m('发电机单台故障',v.genFaultOk?'可覆盖':'容量不足','',`${n(v.genAfter)} / ${n(v.criticalKva)} kVA`,v.genFaultOk?'teal':'orange','◈')])}${box(`<p class="module-principle">本页只验证去除一台设备后剩余容量是否覆盖计算负荷；不等同于 2N 或 A/B 路物理隔离。</p>`,'系统原理','08 / RELIABILITY')}${formulaBox('单台故障后的可用容量',steps(()=>[
  step('UPS 单台故障后的容量',`${p('Sups1','S<sub>UPS,N−1</sub>')} = N<sub>after</sub> × S<sub>unit</sub>`,`${config.upsRun}+${config.upsStandby} 台总配置`,`${n(v.upsAfterOne)} kVA ${v.upsCriticalOk?'≥':'<'} ${n(v.upsCriticalRequired)} kVA`),
  step('设施侧采用相同 N−1 容量逻辑',`${p('Safter','S<sub>after</sub>')} = N<sub>after</sub> × S<sub>unit</sub> × ${p('u','u')}`,`变压器 ${n(v.trAfter)} kVA；发电机 ${n(v.genAfter)} kVA`,ok?'当前三项容量初算均可覆盖':'至少一项容量无法覆盖，需要调整对应参数')
 ]))+powerFormulaTrace(`${p('Safter','S<sub>after</sub>')}：单台故障后、按设计利用率折减的可用容量；这里只验证容量，不验证两路独立性。`)}`);
}
function moduleGuide(id){
 const guides={
  cooling:{principle:'IT 功率经负荷系数与设计裕量形成设计冷量，再按液冷比例拆分为空气侧和液冷侧两条热量路径。',links:[['fan','风墙显冷'],['liquid','CDU 与水系统'],['plant','冷源系统']]},
  fan:{principle:'空气侧承担的显热由空气温差、密度和比热换算为送风量，再校核风墙的风量与显冷能力。',links:[['cooling','负荷计算'],['liquid','CDU 与水系统'],['plant','冷源系统']]},
  liquid:{principle:'液冷负荷通过 CDU 在一次侧与二次侧换热；相同热量在各回路按介质物性和供回温差换算流量与压损。',links:[['cooling','负荷计算'],['plant','冷源系统'],['electric','电力计算']]},
  plant:{principle:'冷源接收风墙和 CDU 汇总后的设计冷量，结合室外工况、余量与运行台数进行能力初核。',links:[['cooling','负荷计算'],['liquid','CDU 与水系统'],['electric','电力计算']]},
  electric:{principle:'IT 与关键辅助负荷通过 PUE、功率因数和冗余配置映射到 UPS、馈线电流及电缆压降。',links:[['kpis','供电容量'],['cooling','负荷计算'],['plant','冷源系统']]},
  kpis:{principle:'以 IT 与关键辅助负荷为基准，计算变压器、发电机、UPS 电池等设施容量，并校核单台故障后的可用能力。',links:[['electric','电力计算'],['cooling','负荷计算'],['plant','冷源系统']]}
 };
 const guide=guides[id];if(!guide)return '';
 return box(`<p class="module-principle">${guide.principle}</p><div class="module-links">${guide.links.filter(([target])=>config.liquidPct>0||target!=='liquid').map(([target,label])=>`<button class="btn" data-go="${target}">关联模块：${label} ›</button>`).join('')}</div>`,'系统原理与计算逻辑','LEARNING PATH');
}
function page(){
 if(active==='engineering-hub')return engineeringHubPage();
 if(active==='formula-lab')return formulaLabPage();
 if(active==='system')return systemCalculationPage();
 if(active==='modular')return mpArchitecturePage();
 if(modularPod.enabled){if(active==='roomcfd')return mpConfigPage();if(active==='roomview')return mpLayoutPage();if(active==='equipment')return mpEngineeringPage();if(active==='budget')return mpBudgetPage();if(active==='deliver')return mpDeliverPage();}

 if(active==='budget')return budgetSimplePage();if(active==='deliver')return deliverSimplePage();
 if(active==='roomview')return roomViewPage();if(active==='equipment')return equipmentPage();switch(active){case'roomcfd':return roomPage();case'provider':return providerPage();case'soperton':return sopertonPage();case'decision':return decisionPage();case'takeoff':return takeoffPage();case'feeders':return feedersPage();case'prices':return pricesPage();case'tender':return tenderPage();case'kpis':return moduleGuide('kpis')+kpiPage();case'boq':return boqPage();case'workspace':return workspacePage();case'sensitivity':return sensitivityPage();case'design':return designPage();case'tcspump':return tcsPumpPage();case'catalog':return catalogPage();case'hydraulics':return hydraulicsPage();case'topology':return topologyPage();case'economics':return economicsPage();case'plant':return moduleGuide('plant')+plantPage();case'chiller':return chillerPage();case'tower':return towerPage();case'pumps':return plantPumpPage();case'curves':return curvesPage();case'resilience':return assessmentPage();case'projectcases':return projectCasesPage();case'compliance':return compliancePage();case'overview':return overview();case'cooling':return moduleGuide('cooling')+cooling();case'fan':return moduleGuide('fan')+fan();case'liquid':return moduleGuide('liquid')+liquidSystemPage();case'cdu':return cdu();case'primary':return pipePage('primary');case'secondary':return pipePage('secondary');case'hvac-load':return hvacLoadPage();case'hvac-airflow':return hvacAirflowPage();case'hvac-air-unit':return hvacShell('hvac-air-unit','风墙 / CRAH 同时要满足空气侧显冷量、送风量、机外静压与单台故障后的可用能力。',fan());case'hvac-cdu':return hvacShell('hvac-cdu','CDU 把液冷侧热量在一次和二次回路间传递；一次侧与二次侧流量属于不同回路，不可相加。',liquidSystemPage());case'hvac-chiller':return hvacShell('hvac-chiller','冷机按项目室外工况、供水温度、有效容量与部分负荷功率进行方案阶段校核。',chillerPage());case'hvac-heat-rejection':return hvacShell('hvac-heat-rejection','水冷系统的冷却塔按蒸发器冷量加冷机输入功率排热；风冷方案由室外换热器承担。',towerPage());case'hvac-pump':return hvacShell('hvac-pump','泵扬程来自最不利环路的管路、局部和设备压损，闭式冷冻水循环不直接叠加建筑静高。',plantPumpPage());case'hvac-hydraulic':return hvacShell('hvac-hydraulic','管径与水力页面区分 CHW 与 TCS 两套回路；PG25 必须使用对应物性而非水的固定系数。',hydraulicsPage());case'hvac-air-distribution':return hvacAirDistributionPage();case'hvac-thermal':return hvacThermalPage();case'hvac-efficiency':return hvacEfficiencyPage();case'hvac-reliability':return hvacShell('hvac-reliability','按当前运行与备用台数核查风墙、CDU、冷机、塔和泵的单设备故障后容量。',assessmentPage());case'electric':return moduleGuide('electric')+electric();case'power-it':return powerWorkspace('power-it',powerItPage());case'power-total':return powerWorkspace('power-total',powerTotalPage());case'power-ups':return powerWorkspace('power-ups',powerUpsPage());case'power-battery':return powerWorkspace('power-battery',powerBatteryPage());case'power-transformer':return powerWorkspace('power-transformer',powerTransformerPage());case'power-generator':return powerWorkspace('power-generator',powerGeneratorPage());case'power-distribution':return powerWorkspace('power-distribution',powerDistributionPage());case'power-reliability':return powerWorkspace('power-reliability',powerReliabilityPage());case'notes':return notes();case'report':return reportPage();case'governance':return governancePage();default:return overview()}}
function deckValue(value,unit){return `<b>${value}</b><small>${unit}</small>`}
function deck(){
 return `<section class="control-deck inspector-card" aria-label="跨模块联动工况"><header class="inspector-heading"><div><span class="inspector-eyebrow">检查器</span><h2>项目参数</h2></div><span class="inspector-live"><i></i>实时计算</span></header><p class="deck-input-hint">更改数值，计算结果即刻更新。</p><p class="inspector-lab-note">项目参数与公式练习独立；修改这里不会覆盖本次练习输入。</p><div class="deck-controls"><fieldset class="inspector-group"><legend>负荷与分配</legend><div class="inspector-rows"><label class="deck-field"><span>IT 功率</span><span class="inspector-value"><input data-key="itKw" type="number" min="1" max="1000000" step="1" value="${config.itKw}" aria-label="全局 IT 功率"><span class="inspector-unit">kW</span></span></label><label class="deck-field"><span>机柜数量</span><span class="inspector-value"><input data-key="racks" type="number" min="1" max="100000" step="1" value="${config.racks}" aria-label="机柜数量"><span class="inspector-unit">柜</span></span></label><label class="deck-field"><span>液冷比例</span><span class="inspector-value"><input data-key="liquidPct" type="number" min="0" max="100" step="1" value="${config.liquidPct}" aria-label="全局液冷比例"><span class="inspector-unit">%</span></span></label><label class="deck-field"><span>负荷系数 K₁</span><span class="inspector-value"><input data-key="loadFactor" type="number" step="0.01" value="${config.loadFactor}" aria-label="负荷系数"><span class="inspector-unit">—</span></span></label><label class="deck-field"><span>设计裕量 K₂</span><span class="inspector-value"><input data-key="reserveFactor" type="number" step="0.01" value="${config.reserveFactor}" aria-label="设计裕量"><span class="inspector-unit">—</span></span></label></div></fieldset><fieldset class="inspector-group"><legend>环境工况</legend><div class="inspector-rows"><label class="deck-field"><span>室外干球</span><span class="inspector-value"><input data-key="plantDryBulb" type="number" step="0.5" value="${config.plantDryBulb}" aria-label="全局室外干球"><span class="inspector-unit">℃</span></span></label><label class="deck-field"><span>室外湿球</span><span class="inspector-value"><input data-key="plantWetBulb" type="number" step="0.5" value="${config.plantWetBulb}" aria-label="全局室外湿球"><span class="inspector-unit">℃</span></span></label></div></fieldset><fieldset class="inspector-group"><legend>能效目标</legend><div class="inspector-rows"><label class="deck-field"><span>目标 PUE</span><span class="inspector-value"><input data-key="pue" type="number" step="0.01" value="${config.pue}" aria-label="目标 PUE"><span class="inspector-unit">—</span></span></label></div></fieldset></div><section class="inspector-summary" aria-label="当前负荷摘要"><h3>负荷摘要</h3><div id="deck-summary" class="deck-summary" aria-live="polite"></div></section><details class="inspector-publishing"><summary><span>发布与版本</span><span aria-hidden="true">⌄</span></summary><div class="inspector-publishing-body">  <section class="github-publish" aria-label="GitHub 发布">
   <div class="github-publish-head"><b>GitHub 发布</b><span class="status-pill">由你确认</span></div><small>每次发布自动新建 <b>app/vN</b> 版本目录，不覆盖历史版本。</small>
   <details><summary>设置发布目标</summary><div class="github-publish-grid"><label>仓库<input id="github-repo" value="ksplook/NEXUS-MEP-LAB" autocomplete="off"></label><label>发布分支<input value="自动读取仓库默认分支" disabled aria-label="仓库默认分支"></label><label>发布路径（自动生成）<input value="app/vN/index.html" disabled aria-label="自动生成的版本发布路径"></label><label>本次版本说明<input id="github-release-note" value="NEXUS MEP LAB 离线页面更新" maxlength="120" autocomplete="off"></label><label>访问令牌<input id="github-token" type="password" value="" placeholder="fine-grained token（Contents: Read and write）" autocomplete="off"></label></div></details>
   <button type="button" class="btn" data-github-action="check">检查授权及版本</button><button type="button" class="btn btn-primary" data-github-action="publish">创建新版本（原子提交）</button><button type="button" class="btn" data-github-action="clear-token">清空令牌</button><div class="github-publish-status" id="github-publish-status">本地离线计算无需 Token；联网发布时手动输入，页面不会保存令牌。</div>
  </section>
</div></details></section>`;
}
function deckSync(){
 const wrap=document.querySelector('.control-deck');if(!wrap)return;wrap.style.display=['modular','roomcfd','roomview','equipment','budget','deliver'].includes(active)?'none':'';
 wrap.querySelectorAll('[data-key]').forEach(el=>{if(el!==document.activeElement)el.value=config[el.dataset.key];el.disabled=(!!roomCfd.linked||modularPod.enabled)&&['itKw','racks','liquidPct'].includes(el.dataset.key);el.title=el.disabled?'由机房模型联动，请在建机房中修改':'';});
 const project=document.getElementById('project-workload');if(project)project.textContent=n(config.itKw,0)+' kW';
 const title=document.getElementById('project-title');if(title)title.textContent=workspaceIndex.projects.find(x=>x.id===workspaceIndex.active)?.title||'数据中心项目';
 const sum=document.getElementById('deck-summary');
 if(sum)sum.innerHTML=`<div class="inspector-total"><span>设计冷量</span><strong>${n(result.q)}<small>kW</small></strong></div><div class="inspector-split"><div><span><i class="air-dot"></i>风冷</span><b>${n(result.air)} <small>kW</small></b></div><div><span><i class="liquid-dot"></i>液冷</span><b>${n(result.liq)} <small>kW</small></b></div></div><div class="inspector-warning-count">${result.warnings.length?'待核实提醒 <b>'+result.warnings.length+' 项</b>':'当前无内置提醒'}</div>`;
}
function commandHighlight(value,query){
 const text=String(value||'');if(!query)return escapeMarkup(text);
 const words=query.split(/\s+/).filter(Boolean);let out='',offset=0;
 while(offset<text.length){let best=-1,word='';for(const w of words){const index=text.toLowerCase().indexOf(w,offset);if(index>=0&&(best<0||index<best)){best=index;word=w}}
 if(best<0){out+=escapeMarkup(text.slice(offset));break}out+=escapeMarkup(text.slice(offset,best))+'<mark>'+escapeMarkup(text.slice(best,best+word.length))+'</mark>';offset=best+word.length;}return out;
}
function commandRows(filter=''){
 const f=String(filter).trim().toLowerCase();
 const matches=TABS.filter(t=>(!f||f.split(/\s+/).every(word=>[t.label,t.subtitle,t.id,sections[t.id]?.[1]].join(' ').toLowerCase().includes(word))));
 if(!matches.length)return '<div class="command-empty">没有找到匹配模块，可试试“冷机”“管网”或“公式”。</div>';
 return matches.map(t=>`<button type="button" class="command-item" data-nav="${t.id}"><span class="command-icon" aria-hidden="true">${workflowSymbol(t.id)}</span><span class="command-main"><b>${commandHighlight(t.label,f)}</b><small>${commandHighlight(t.subtitle,f)}</small></span><span class="command-arrow">›</span></button>`).join('');
}
function desktopReadLayout(){
 try{const value=JSON.parse(sessionStorage.getItem('nexus-desktop-layout')||'{}');return {sidebar:value?.sidebar===true,inspector:value?.inspector===true};}catch{return {sidebar:false,inspector:false};}
}
const desktopLayout=desktopReadLayout();
let desktopInspectorHidden=desktopLayout.inspector;
let desktopSidebarHidden=desktopLayout.sidebar;
let desktopFocusRestore=null;
let desktopInspectorPreview=false,desktopInspectorLabPinned=false;
function desktopSaveLayout(){try{sessionStorage.setItem('nexus-desktop-layout',JSON.stringify({sidebar:desktopSidebarHidden,inspector:desktopInspectorHidden}));}catch{}}
function desktopTogglePane(pane){
 desktopInspectorPreview=false;
 if(pane==='focus'){desktopInspectorLabPinned=false;
  if(desktopFocusRestore){desktopSidebarHidden=desktopFocusRestore.sidebar;desktopInspectorHidden=desktopFocusRestore.inspector;desktopFocusRestore=null;}
  else{desktopFocusRestore={sidebar:desktopSidebarHidden,inspector:desktopInspectorHidden};desktopSidebarHidden=true;desktopInspectorHidden=true;}
 }else{
  desktopFocusRestore=null;
  if(pane==='sidebar')desktopSidebarHidden=!desktopSidebarHidden;
  if(pane==='inspector'){if(typeof active!=='undefined'&&['formula-lab','engineering-hub','workspace','design','decision','governance','report','boq'].includes(active))desktopInspectorLabPinned=!desktopInspectorLabPinned;else desktopInspectorHidden=!desktopInspectorHidden;}
 }
 desktopSaveLayout();desktopInspectorSync();
}

let commandReturnFocus=null;
function desktopInspectorSync(){
 const root=document.getElementById('main-shell'),button=document.querySelector('[data-shell="inspector"]');
 if(!root||!button)return;
 const available=!['formula-lab','engineering-hub','workspace','design','decision','governance','report','boq'].includes(active);
 root.classList.toggle('inspector-hidden',desktopInspectorHidden);
 root.classList.toggle('inspector-peek',desktopInspectorPreview||(!available&&desktopInspectorLabPinned));
 root.classList.toggle('inspector-lab',!available);
 root.classList.toggle('desktop-sidebar-hidden',desktopSidebarHidden);
 const sidebarButton=document.querySelector('[data-shell="sidebar-pane"]');
 if(sidebarButton){sidebarButton.setAttribute('aria-pressed',String(!desktopSidebarHidden));sidebarButton.title=desktopSidebarHidden?'显示模块侧栏':'收起模块侧栏';}
 const focusButton=document.querySelector('[data-shell="focus-pane"]');
 if(focusButton){focusButton.setAttribute('aria-pressed',String(!!desktopFocusRestore));focusButton.title=desktopFocusRestore?'退出专注：恢复面板布局':'专注计算：收起两侧面板';}
 button.disabled=false;
 button.setAttribute('aria-pressed',String(available?!desktopInspectorHidden:desktopInspectorLabPinned));
 button.title=available?(desktopInspectorHidden?'悬停预览，点击固定参数检查器':'点击收起参数检查器'):desktopInspectorLabPinned?'点击收起项目参数':'悬停查看项目参数，点击固定；与公式练习数据独立';
}
let inspectorOpenTimer=null,inspectorCloseTimer=null;
function inspectorHoverCancel(){clearTimeout(inspectorOpenTimer);clearTimeout(inspectorCloseTimer);}
function inspectorHoverRegion(target){return target?.closest?.('[data-shell="inspector"],.parameter-rail');}
function inspectorHoverClose(){
 if(document.activeElement?.closest?.('.parameter-rail'))return;
 desktopInspectorPreview=false;desktopInspectorSync();
}
function inspectorHoverPointer(e,entering){
 if(e.pointerType!=='mouse'||!window.matchMedia?.('(min-width:741px) and (hover:hover) and (pointer:fine)').matches)return;
 const region=inspectorHoverRegion(e.target);if(!region)return;
 if(inspectorHoverRegion(e.relatedTarget))return;
 inspectorHoverCancel();
 if(entering){
  if(!['formula-lab','engineering-hub','workspace','design','decision','governance','report','boq'].includes(active)&&!desktopInspectorHidden)return;
  inspectorOpenTimer=setTimeout(()=>{desktopInspectorPreview=true;desktopInspectorSync();},100);
 }else inspectorCloseTimer=setTimeout(inspectorHoverClose,240);
}
document.addEventListener('pointerover',e=>inspectorHoverPointer(e,true));
document.addEventListener('pointerout',e=>inspectorHoverPointer(e,false));
document.addEventListener('focusout',e=>{
 if(e.target.closest?.('.parameter-rail')&&!inspectorHoverRegion(e.relatedTarget)){
  inspectorHoverCancel();inspectorCloseTimer=setTimeout(inspectorHoverClose,240);
 }
});
document.addEventListener('keydown',e=>{if(e.key==='Escape'&&(desktopInspectorPreview||desktopInspectorLabPinned)){
 inspectorHoverCancel();desktopInspectorPreview=false;desktopInspectorLabPinned=false;desktopInspectorSync();
 document.querySelector('[data-shell="inspector"]')?.focus();
}});
function desktopCommandKey(e){
 if(!commandOpen)return false;
 const input=document.getElementById('command-input');
 const items=Array.from(document.querySelectorAll('.command-item'));
 if(['ArrowDown','ArrowUp','Home','End'].includes(e.key)){
  e.preventDefault();if(!items.length)return true;
  if(e.key==='Home'||e.key==='End'){(e.key==='Home'?items[0]:items.at(-1)).focus();return true;}
  const index=items.indexOf(document.activeElement),delta=e.key==='ArrowDown'?1:-1;
  const next=index<0?(delta>0?0:items.length-1):(index+delta+items.length)%items.length;
  items[next].focus();return true;
 }
 if(e.key==='Tab'){
  const controls=[input,document.querySelector('#command-modal [data-shell="close-search"]'),...items].filter(Boolean);
  const index=controls.indexOf(document.activeElement);
  if(e.shiftKey&&(index<=0)){e.preventDefault();controls.at(-1)?.focus();return true;}
  if(!e.shiftKey&&(index<0||index===controls.length-1)){e.preventDefault();input.focus();return true;}
 }
 return false;
}
function openCommand(){commandReturnFocus=document.activeElement;document.getElementById('command-modal').hidden=false;commandOpen=true;const input=document.getElementById('command-input');input.value='';document.getElementById('command-results').innerHTML=commandRows();input.focus();}
function closeCommand(){document.getElementById('command-modal').hidden=true;commandOpen=false;const target=commandReturnFocus?.isConnected?commandReturnFocus:document.querySelector('[data-shell="search"]');target?.focus?.();}
function closeMenu(){desktopCatalogCancel();sidebarOpen=false;app.classList.remove('sidebar-open');document.querySelectorAll?.('.desktop-browse[open]').forEach(el=>el.open=false);}

// Chapter selection and project metadata persist independently from engineering inputs.
function appendDecisionBook(book,state,options={}){
 if(!state?.baseline||options.sections?.decision===false)return;
 try{
  const z=compareDecisions(state.baseline,state,{calculate,calculateCost,parseCatalog,useCatalogItem,validateConfig});
  const detail=z.rows.filter(x=>x.activeA||x.activeB).map(x=>[x.name,x.qtyA.toFixed(2),x.qtyB.toFixed(2),x.rateA??'缺',x.rateB??'缺',Number.isFinite(x.delta)?(x.delta/10000).toFixed(2):'不可计算',x.qtyModeB==='manual'?'B 人工量·需复核':'联动/自动']);
  book.chapters.push({id:'decision',title:String(book.chapters.length+1).padStart(2,'0')+' 设计—造价方案 A/B 比选',subtitle:'DESIGN-TO-COST / PRELIMINARY',items:[
   {kind:'paragraph',text:'本章节基于当前项目中锁定的方案 A 和候选方案 B，列出当前勾选范围内的初算金额变化；厂商性能、工程量分类、合同税费仍需人工核实。'},
   {kind:'kv',title:'锁定基准时间',value:z.savedAt},
   {kind:'kv',title:'A / B 设计冷量',value:z.a.result.q.toFixed(2)+' / '+z.b.result.q.toFixed(2),unit:'kW'},
   {kind:'kv',title:'A / B 范围已计价部分',value:(z.a.cost.partialTotal/10000).toFixed(2)+' / '+(z.b.cost.partialTotal/10000).toFixed(2),unit:'万元'},
   {kind:'kv',title:'B - A 已计价部分差额',value:(z.delta/10000).toFixed(2),unit:'万元'},
   {kind:'table',headers:['分项','A 数量','B 数量','A 价格元','B 价格元','Δ 万元','数量依据'],rows:detail},
   {kind:'alert',text:'A/B 价格全部具备证据：'+(z.verifiedBoth?'是（仍需审核）':'否')+'；计价范围一致：'+(z.sameScope?'是':'否')+'；缺工程量/单价时所有费用仅为部分小计。'},
   ...z.warnings.map(w=>({kind:'alert',text:w}))
  ]});
 }catch(e){book.chapters.push({id:'decision',title:String(book.chapters.length+1).padStart(2,'0')+' 设计—造价方案比选',subtitle:'FAILED PREVIEW',items:[{kind:'alert',text:'已保存 A/B 方案但无法复算：'+e.message}]})}
}
function appendProviderBook(book,sp,pd,pr,sections){if(sections?.provider===false)return;try{book.chapters.push({id:'provider',title:String(book.chapters.length+1).padStart(2,'0')+' 标准POD与提供商交付报价审查',subtitle:'PROVIDER SCOPE / COST & BID READINESS',items:providerReportItems(sp,pd,pr)});}catch(e){book.chapters.push({id:'provider',title:'标准POD成本初算',items:[{kind:'alert',text:e.message}]});}}
function reportBook(){const b=buildCalculationBook(config,result,{...reportMeta,sections:reportSections,context:{curves,topologyText,caseText,catalogText,selections}});appendKpiBoqChapters(b,config,result,powerPlan,costing,catalogText,selections,reportSections);appendV15Book(b,feederText,takeoff,priceBook);appendDecisionBook(b,decision,{sections:reportSections});appendSopertonBook(b,soperton,reportSections);appendProviderBook(b,soperton,pods,provider,reportSections);if(modularPod.enabled)b.chapters.push(mpChapter());b.meta.controlStatus='工作草稿（尚未冻结）';b.meta.version='4.0.2';return b;}
function attachSnapshotChapter(b,snapshot){
 b.meta.controlStatus='本地冻结版本（非电子签名、非公司批准）';
 b.meta.integrityHash=snapshot.hash;
 b.meta.snapshotId=snapshot.id;
 b.meta.version='4.0.2';
 b.chapters.push({id:'control',title:String(b.chapters.length+1).padStart(2,'0')+' 版本记录与资料证据',subtitle:'DOCUMENT CONTROL / TRACEABILITY',items:[
  {kind:'paragraph',text:'本计算书读取自冻结的参数快照，而非实时工作区；SHA-256 仅供核对参数数据是否变化，不代表身份认证、数字签名或公司批准。'},
  {kind:'kv',title:'冻结版本',value:snapshot.id},
  {kind:'kv',title:'冻结时间（ISO）',value:snapshot.createdAt},
  {kind:'kv',title:'数据完整性摘要 SHA-256',value:snapshot.hash},
  {kind:'kv',title:'本地流程状态',value:snapshot.status},
  {kind:'table',headers:['资料类别','证据名称','资料编号 / 位置','人工记录'],rows:EVIDENCE_DEFS.filter(x=>!x.waterOnly||snapshot.payload.parameters.plantType===1).map(d=>{const e=snapshot.payload.evidence.find(x=>x.id===d.id)||{};return [d.kind,d.label,e.reference||'未录入',e.status==='checked'?'本地人工标记已核对':'待核实']})},
  {kind:'alert',text:'本地审校状态与人员名称可由使用者修改，系统尚无受信任账号、服务端日志或电子签章。公司正式签发仍应在企业受控文档系统中完成。'}
 ]});
 return b;
}
function frozenBook(snapshot){const checked=replayFrozen(snapshot,calculate);if(!checked.ok)throw Error(replayError(checked));const p=snapshot.payload;const r=checked.result;const b=buildCalculationBook(p.parameters,r,{...p.meta,sections:p.reportSections,context:{curves:p.curves,topologyText:p.topologyText,caseText:p.caseText,catalogText:p.catalogText,selections:p.selections}});if(p.costing)appendKpiBoqChapters(b,p.parameters,r,{...DEFAULT_POWER_PLAN,...p.powerPlan},p.costing,p.catalogText,p.selections,p.reportSections);if(p.takeoff||p.feederText||p.priceBook)appendV15Book(b,p.feederText||'',p.takeoff||{},p.priceBook||[]);if(p.decision)appendDecisionBook(b,p.decision,{sections:p.reportSections});if(p.soperton)appendSopertonBook(b,p.soperton,p.reportSections);if(p.pods&&p.provider)appendProviderBook(b,p.soperton,p.pods,p.provider,p.reportSections);if(p.modularPod?.enabled)b.chapters.push(mpChapter(p.modularPod));return attachSnapshotChapter(b,snapshot);}
function modelFacts(){const ready=designReadiness();return {q:result.q,chwFlow:result.plant.chilledFlow,warningCount:result.warnings?.length||0,warnings:result.warnings?.length||0,networkValid:!!result.network?.valid,balanceConverged:config.topologyEnabled===2&&!!result.topology?.valid&&['CHW','TCS'].every(k=>result.topology?.loops?.[k]?.converged),oemReady:!!result.plant?.completeOem,pumpReady:!!(ready.statuses.find(x=>x.key==='pump')?.ok)&&!!(ready.statuses.find(x=>x.key==='tcs')?.ok),readiness:ready.passed+'/'+ready.total};}
function snapshotInput(){return {modularPod:mpClone(modularPod),meta:reportMeta,parameters:config,curves,branchText,topologyText,catalogText,caseText,econ,selections,powerPlan,costing,takeoff,feederText,priceBook,decision,reportSections,soperton,pods,provider,evidence:governance.evidence,model:modelFacts()};}
function governancePage(){
 const model=modelFacts();const draft=makePayload(snapshotInput());const gate=evaluateGate(draft);
 const counts={checked:governance.evidence.filter(x=>x.status==='checked').length,total:EVIDENCE_DEFS.filter(x=>!x.waterOnly||config.plantType===1).length};
 const evidenceHtml=`<div class="gov-evidence-list">${EVIDENCE_DEFS.filter(x=>!x.waterOnly||config.plantType===1).map(d=>{const x=governance.evidence.find(y=>y.id===d.id)||{status:'missing',reference:'',revision:'',comment:''};return `<div class="gov-evidence"><div class="gov-evidence-title"><strong>${escapeMarkup(d.label)}</strong><span class="muted">${d.kind}</span></div><div class="gov-evidence-fields"><label>资料状态<select data-evidence-id="${d.id}" data-evidence-field="status"><option value="missing" ${x.status==='missing'?'selected':''}>缺失</option><option value="received" ${x.status==='received'?'selected':''}>已收到待核对</option><option value="checked" ${x.status==='checked'?'selected':''}>人工标记已核对</option></select></label><label>文件编号 / 来源<input maxlength="180" data-evidence-id="${d.id}" data-evidence-field="reference" value="${escapeMarkup(x.reference)}" placeholder="例如 OEM-CH-001 Rev.B"></label><label>资料修订<input maxlength="50" data-evidence-id="${d.id}" data-evidence-field="revision" value="${escapeMarkup(x.revision)}" placeholder="Rev.A"></label></div></div>`}).join('')}</div>`;
 const left=governance.snapshots.find(x=>x.id===compareIds[0])||governance.snapshots.at(-2),right=governance.snapshots.find(x=>x.id===compareIds[1])||governance.snapshots.at(-1);
 const diffs=left&&right&&left.id!==right.id?compareSnapshots(left,right):[];
 const opt=(sel)=>'<option value="">选择版本</option>'+governance.snapshots.map(x=>`<option value="${x.id}" ${x.id===sel?.id?'selected':''}>${escapeMarkup(x.payload.meta.revision)} · ${x.id}</option>`).join('');
 const snapshots=governance.snapshots.length?`<div class="gov-snapshots">${governance.snapshots.slice().reverse().map(x=>{const status=x.status==='审校记录完成'?'status-pill':'status-pill pending';return `<div class="gov-snapshot"><div><div class="gov-snapshot-head"><b>${escapeMarkup(x.payload.meta.revision)} · ${escapeMarkup(x.id)}</b><span class="${status}">${escapeMarkup(x.status)}</span></div><small>${escapeMarkup(x.payload.meta.projectCode)} · ${escapeMarkup(x.createdAt.replace('T',' ').slice(0,19))}</small><code>SHA-256 ${escapeMarkup(x.hash.slice(0,20))}…</code><small>冷量 ${Number(x.payload.model.q).toFixed(2)} kW · 水量 ${Number(x.payload.model.chwFlow).toFixed(2)} m³/h</small></div><div class="gov-snapshot-actions"><button class="btn" data-snap-action="verify" data-snap-id="${x.id}">校验</button><button class="btn" data-snap-action="json" data-snap-id="${x.id}">冻结 JSON</button><button class="btn" data-snap-action="word" data-snap-id="${x.id}">计算书 Word</button><button class="btn" data-snap-action="pdf" data-snap-id="${x.id}">打印 PDF</button><button class="btn" data-snap-action="html" data-snap-id="${x.id}">计算书 HTML</button><button class="btn" data-snap-action="review" data-snap-id="${x.id}">记录校核</button></div></div>`}).join('')}</div>`:'<p class="note-box">尚无冻结版本。完成当前工况后，点击“冻结当前版本”，将完整参数和证据清单保存为只读快照。</p>';
 const diffTable=left&&right&&left.id!==right.id?(diffs.length?`<div class="gov-diff-table"><table><thead><tr><th>变化字段</th><th>旧版</th><th>新版</th></tr></thead><tbody>${diffs.slice(0,90).map(d=>`<tr><td>${escapeMarkup(d.item)}</td><td>${escapeMarkup(d.old)}</td><td>${escapeMarkup(d.new)}</td></tr>`).join('')}</tbody></table></div>`:'<p class="note-box">两个冻结版本的关键工程输入与摘要数值一致。</p>'):'<p class="note-box">至少冻结两个不同版本，即可比较输入参数、曲线、拓扑与主要计算输出。</p>';
 return `<section class="hero"><div><div class="tiny">DOCUMENT CONTROL / LOCAL PILOT</div><h2>从“会计算”，到“可复核、可追溯”</h2><p>项目档案、资料登记、冻结计算快照、版本差异与本地审校记录。所有记录保存在当前浏览器中，未实现企业用户身份认证或正式审批。</p></div><div class="hero-badge"><strong>${governance.snapshots.length}</strong><span>已冻结的本地版本</span></div></section>
 ${metrics([m('计算书资料证据',counts.checked+'/'+counts.total,'项','人工录入状态','accent'),m('工程预检障碍',gate.issues.length,'项','不是强制规范合规判定',gate.issues.length?'orange':''),m('SHA-256 冻结快照',governance.snapshots.length,'版','可导出复核'),m('当前 CHW 设计水量',n(model.chwFlow),'m³/h','联动计算结果')])}
 ${box(`<div class="report-field-grid">${[['projectName','工程名称'],['projectCode','项目编号'],['phase','设计阶段'],['prepared','计算人'],['checked','校核人'],['revision','本次版次']].map(([k,l])=>`<label class="report-field"><span>${l}</span><input data-report-meta="${k}" value="${escapeMarkup(reportMeta[k])}" maxlength="100"></label>`).join('')}</div><p class="note-box">设计人和校核人是本地自填文字，并未验证人员身份。建议按公司文控规则填写项目编号和版次。</p>`,'01 / 项目与文件编码','PROJECT METADATA')}
 ${box(`${evidenceHtml}<div class="note-box warn">“人工标记已核对”仅表示操作者已登记核对状态；附件并未上传到服务器，也未验证文件签章。必须填写可检索的文件编号或路径，原始文件仍需公司 DMS 管理。</div>`,'02 / 项目资料与证据台账','DOCUMENT REGISTER')}
 <div class="section-grid wide-left"><div>
 ${box(`${zone('gov-gate',`<div class="gov-gate-head"><div class="${gate.ok?'gov-state-ready':'gov-state-blocked'}">${gate.ok?'● 预检条件已满足':'● 预检未通过'}</div><span>${gate.issues.length} 条待处理</span></div>${gate.issues.length?`<ul class="gov-issues">${gate.issues.map(i=>`<li>${escapeMarkup(i)}</li>`).join('')}</ul>`:'<p class="note-box">全部本地规则已满足。此项不代表规范合格，也不代表公司流程已批准。</p>'}<div class="preset-bar"><button class="btn" data-action="gov-evaluate">↻ 刷新预检</button><button class="btn btn-primary" data-action="gov-freeze">◷ 冻结当前版本（允许带问题）</button><button class="btn" data-action="gov-archive">⇩ 导出项目完整档案</button><button class="btn" data-action="gov-import">⇧ 导入项目档案</button></div><p class="note-box">冻结始终允许保留真实问题并明确标记为草稿；“审校记录完成”仅可在预检条件满足后由本地人工登记，不能等同于公司正式审批。</p>`)}`,'03 / 发布前资料预检','RELEASE GATE')}
 </div><div>${box(`<div class="gov-process"><span>工作草稿</span><b>→</b><span>冻结快照</span><b>→</b><span>资料预检</span><b>→</b><span>本地审校记录</span><b>→</b><span>企业 DMS 正式审批（平台外）</span></div><div class="note-box warn">这是公司内部试点工具：SHA-256 只能检查快照内容变化，不能识别谁修改了文件。正式签发必须由有身份认证、权限分级和可信审计的后台系统完成。</div>`,'建议的公司级计算书工作流','REVIEW ROUTE')}</div></div>
 ${box(snapshots,'04 / 冻结计算版本与输出','FROZEN REVISIONS')}
 ${box(`<div class="gov-compare-select"><label>旧版本<select data-gov-compare="0">${opt(left)}</select></label><label>新版本<select data-gov-compare="1">${opt(right)}</select></label></div>${diffTable}`,'05 / 参数与计算结果差异','REVISION COMPARE')}
 ${box(`<div class="gov-events">${governance.events.length?governance.events.slice(-25).reverse().map(ev=>`<div class="gov-event"><span>${escapeMarkup(ev.at.replace('T',' ').slice(0,19))}</span><b>${escapeMarkup(ev.action)}</b><em>${escapeMarkup(ev.detail)}</em></div>`).join(''):'<p>尚无归档操作记录。</p>'}</div><p class="note-box">事件记录仅保存在浏览器本地，不具有防删除或防伪造能力。</p>`,'06 / 本地操作事件','LOCAL ACTIVITY LOG')}`;
}

function reportPage(){
 const b=reportBook();const fields=[['projectName','项目名称'],['projectCode','项目编号'],['phase','设计阶段'],['prepared','计算人'],['checked','校核人'],['revision','修订版次']];
 const sections=[['provider','标准 POD 及提供商供货报价'],['soperton','汇报方案依据与疑点'],['decision','设计—造价 A/B 比选'],['kpi','数据中心关键指标'],['boq','机电造价概算'],['basis','设计基础与工况'],['loads','冷负荷与风墙'],['cdu','CDU 与两侧流量'],['hydraulic','水力计算与运行点'],['plant','冷机/冷却塔/泵'],['electric','电力与 UPS'],['equipment','单故障与设备表'],['audit','证据与风险审查'],['appendix','完整参数附录（篇幅较长）']];
 return `<section class="hero"><div><div class="tiny">REPORT CENTER / ENGINEERING CALCULATION BOOK</div><h2>从实时计算，到可审阅的工程计算书</h2><p>自动读取当前全项目工况、设备、管网、厂家曲线状态和校核结果；输出 A4 计算书（PDF / Word / HTML），并保留计算公式、代入数值、单位与待补证据。</p></div><div class="hero-badge"><strong>${b.readiness.passed}/${b.readiness.total}</strong><span>资料就绪项（不代表合规）</span></div></section>
 <div class="section-grid wide-left"><div>
 ${box(`<div class="report-field-grid">${fields.map(([key,label])=>`<label class="report-field"><span>${label}</span><input type="text" data-report-meta="${key}" value="${escapeMarkup(reportMeta[key])}" maxlength="100" placeholder="请输入${label}"></label>`).join('')}</div><div class="note-box">这些信息仅作为计算书封面和文件标识；更改工程计算数据后，下一次导出会自动重算所有章节。</div>`,'01 / 封面信息','DOCUMENT CONTROL')}
 ${box(`<div class="report-chapter-grid">${sections.filter(([id])=>config.liquidPct>0||id!=='cdu').map(([id,label])=>`<label class="report-chapter"><input type="checkbox" data-report-section="${id}" ${reportSections[id]!==false?'checked':''}><span>${label}</span></label>`).join('')}</div><div class="note-box">章节可按设计阶段定制；完整工程参数和原始曲线必须另行留存项目 JSON。仅复制网页截图不足以复核计算过程。</div>`,'02 / 输出章节','REPORT CONTENT')}
 ${box(`<div class="report-export-actions"><button class="btn btn-primary" data-action="report-docx">⇩ 导出 Word .docx</button><button class="btn btn-primary" data-action="report-pdf">▣ 打印 / 保存 PDF</button><button class="btn" data-action="report-preview">› 独立预览</button><button class="btn" data-action="report-html">⇩ 离线 HTML 计算书</button><button class="btn" data-action="export">⇩ 参数证据 JSON</button></div><div class="note-box warn">当前页导出的是<b>实时工作草稿</b>，不含冻结摘要。需要正式归档时，请进入 <button class="btn" data-go="governance">版本档案与审校 ›</button> 从已冻结版本导出。PDF 通过浏览器打印对话框生成，请选择“另存为 PDF”；Word 为真正 .docx，均可离线导出。无法验证厂家数据时，计算书保留待核实警示。</div>`,'03 / 导出计算书','A4 PRINT + EDITABLE WORD')}
 </div><div>
 ${box(`${metrics([m('设计总冷量',n(result.q),'kW','','accent'),m('冷源设计负荷',n(result.plant.coolingDemand),'kW'),m('设计章节数',b.chapters.length,'章'),m('待复核资料',b.readiness.total-b.readiness.passed,'项','','orange')])}<div class="report-mini-summary"><h3>即将导出的计算书包括</h3>${b.chapters.map(x=>`<div class="report-mini-row"><span>${escapeMarkup(x.title)}</span><b>${x.items.length} 项</b></div>`).join('')}</div>`,'计算书内容预检','REPORT PREVIEW')}
 ${box(`<div class="report-audit-list"><div><b>模型警告</b><strong>${result.warnings.length} 条</strong></div><div><b>资料成熟度</b><strong>${b.readiness.passed}/${b.readiness.total}</strong></div><div><b>冷机真实工况曲线</b><strong>${result.plant.completeOem?'用户录入·待人工核验':'教学数据/未就绪'}</strong></div><div><b>水力计算模式</b><strong>${config.topologyEnabled===2?'自由分流（树状等效）':'设计点模型'}</strong></div></div><div class="note-box">完成施工图设计前，仍需项目所在地气象参数、真实设备选型报告、阀门和冷板实际阻力、规范条文及设计人签字校核。计算书不会自动盖章或声明“符合全部规范”。</div>`,'需要关注的可信度边界','EVIDENCE CHECK')}
 </div></div>`;
}
function reportFileBase(){return (reportMeta.projectCode||'NEXUS-MEP').replace(/[^a-zA-Z0-9_-]/g,'_').slice(0,32)+'_机电计算书_'+(reportMeta.revision||'A00').replace(/[^a-zA-Z0-9_-]/g,'_')}
function openCalculationBook(printNow){const doc=renderCalculationBookHTML(reportBook());const page=window.open('','_blank');if(!page){download(reportFileBase()+'.html',doc,'text/html;charset=utf-8');toast('弹窗被阻止；已改为下载离线 HTML 计算书');return}page.document.open();page.document.write(doc);page.document.close();if(printNow)page.addEventListener('load',()=>page.print(),{once:true});}
function downloadReportHTML(){download(reportFileBase()+'.html',renderCalculationBookHTML(reportBook(),{toolbar:false}),'text/html;charset=utf-8');toast('已下载独立 HTML 计算书，打开后 Ctrl+P 可保存 PDF')}
function downloadReportWord(){try{download(reportFileBase()+'.docx',buildDocxBytes(reportBook()),'application/vnd.openxmlformats-officedocument.wordprocessingml.document');toast('Word 计算书已生成（含公式、代入、设备校核与资料审查）')}catch(e){toast('Word 生成失败：'+e.message,true)}}

// v13 mobile-specific state: expand project controls only on request, never alter numeric calculations.
let deckExpanded=false;
function syncMobileUX(){
 const isPhone=matchMedia('(max-width:740px)').matches;
 const root=document.getElementById('app');if(!root)return;
 root.classList.toggle('mobile-deck-collapsed',isPhone&&!deckExpanded);
 const t=document.getElementById('deck-toggle');if(t){t.setAttribute('aria-expanded',String(deckExpanded));t.textContent=deckExpanded?'⌃ 收起全局项目工况':'⌄ 编辑全局项目工况';}
 const set=(id,v)=>{const el=document.getElementById(id);if(el)el.textContent=v;};
 set('mf-project',workspaceIndex?.projects?.find(x=>x.id===workspaceIndex.active)?.title||'数据中心项目');
 set('mf-cooling',n(result.q));set('mf-chw',n(result.plant?.chilledFlow));set('mf-tcs',n(result.secondaryFlow));
 document.querySelectorAll('.mobile-dock button[data-go]').forEach(btn=>{
  const selected=btn.dataset.go===active||(btn.dataset.go==='hvac-airflow'&&active.startsWith('hvac-'))||(btn.dataset.go==='power-total'&&active.startsWith('power-'));
  btn.classList.toggle('is-active',selected);
  if(selected)btn.setAttribute('aria-current','page');else btn.removeAttribute('aria-current');
 });
 document.querySelectorAll('input[type="number"]').forEach(el=>{if(!el.hasAttribute('inputmode'))el.inputMode='decimal'});
 desktopInspectorSync();
}
async function shareFileOrDownload(name,data,type,label){
 const blob=data instanceof Blob?data:new Blob([data],{type});
 const file=new File([blob],name,{type});
 if(navigator.canShare&&navigator.share){
  try{
   if(navigator.canShare({files:[file]})){
    await navigator.share({files:[file],title:label});
    toast('已交给系统分享菜单，请选择“存储到文件”或发送方式');return;
   }
  }catch(err){if(err?.name==='AbortError')return;toast('系统分享不可用，改为浏览器下载');}
 }
 const url=URL.createObjectURL(blob),a=document.createElement('a');
 a.href=url;a.download=name;document.body.appendChild(a);a.click();a.remove();
 setTimeout(()=>URL.revokeObjectURL(url),15000);
 toast('已尝试下载 '+name+'；请在手机浏览器下载记录中查看');
}
async function mobileBackup(){
 if(!persist())throw Error('本地项目尚未保存，请勿进行不完整备份：'+(storageIssue||''));
 const entry=workspaceIndex.projects.find(x=>x.id===workspaceIndex.active);
 const data=JSON.parse(localStorage.getItem(PROJECT_KEY(entry.id))||'null');
 validateProjectData(data,validateConfig);
 const portable=await makePortable(entry,data);
 await shareFileOrDownload(entry.code.replace(/[^a-zA-Z0-9_-]/g,'_')+'_v13_手机工程备份.json',JSON.stringify(portable,null,2),'application/json','NEXUS 工程备份');
}
async function mobileWord(){
 const bytes=buildDocxBytes(reportBook());
 await shareFileOrDownload(reportFileBase()+'_手机版.docx',bytes,'application/vnd.openxmlformats-officedocument.wordprocessingml.document','NEXUS 机电计算书');
}

let desktopCatalogOpenTimer=null,desktopCatalogCloseTimer=null;
function desktopCatalogCancel(){
 clearTimeout(desktopCatalogOpenTimer);clearTimeout(desktopCatalogCloseTimer);
 desktopCatalogOpenTimer=null;desktopCatalogCloseTimer=null;
}
function desktopCatalogRegion(target){return target?.closest?.('.desktop-browse>summary,.desktop-mega');}
function desktopCatalogPointer(e,entering){
 if(e.pointerType!=='mouse'||!window.matchMedia?.('(min-width:741px) and (hover:hover) and (pointer:fine)').matches)return;
 const region=desktopCatalogRegion(e.target);if(!region)return;
 const menu=region.closest('.desktop-browse');if(!menu)return;
 const related=desktopCatalogRegion(e.relatedTarget);
 if(related?.closest('.desktop-browse')===menu)return;
 desktopCatalogCancel();
 if(entering){
  if(menu.open)return;
  desktopCatalogOpenTimer=setTimeout(()=>{desktopCatalogOpenTimer=null;if(menu.isConnected)menu.open=true;},100);
 }else{
  desktopCatalogCloseTimer=setTimeout(()=>{desktopCatalogCloseTimer=null;menu.open=false;},220);
 }
}
document.addEventListener('pointerover',e=>desktopCatalogPointer(e,true));
document.addEventListener('pointerout',e=>desktopCatalogPointer(e,false));
function desktopBrowse(){
 const group=(prefix,title)=>'<div class="desktop-mega-group"><h3>'+title+'</h3>'+TABS.filter(t=>t.id.startsWith(prefix)).map(t=>'<button type="button" data-go="'+t.id+'">'+escapeMarkup(t.label)+'<span aria-hidden="true">›</span></button>').join('')+'</div>';
 return '<details class="desktop-browse"><summary>浏览模块 <span aria-hidden="true">⌄</span></summary><button type="button" class="desktop-menu-shade" data-shell="close-catalog" aria-label="关闭模块目录"></button><nav class="desktop-mega" aria-label="按专业浏览计算模块"><div class="desktop-mega-intro"><span class="desktop-menu-eyebrow">NEXUS MEP LAB</span><h2>从公式，<br>到工程。</h2><p>选择一个计算模块，<br>开始本次验算。</p><button type="button" data-go="formula-lab">打开公式实验台 <span aria-hidden="true">›</span></button><button type="button" data-shell="close-catalog" class="desktop-menu-dismiss">收起目录 ↑</button></div>'+group('hvac-','暖通计算')+group('power-','电气计算')+'</nav></details>';
}
function nexusThemeApply(preference){
 const allowed=['system','light','dark'];
 if(!allowed.includes(preference)){try{preference=localStorage.getItem('nexus-theme')}catch{}}
 if(!allowed.includes(preference))preference='system';
 const dark=preference==='dark'||(preference==='system'&&window.matchMedia?.('(prefers-color-scheme: dark)').matches);
 document.documentElement.dataset.theme=dark?'dark':'light';
 document.documentElement.style.colorScheme=dark?'dark':'light';
 const control=document.querySelector('[data-theme-picker]');if(control)control.value=preference;
 return preference;
}
document.addEventListener('change',event=>{
 if(!event.target.matches?.('[data-theme-picker]'))return;
 const choice=nexusThemeApply(event.target.value);
 try{localStorage.setItem('nexus-theme',choice)}catch{}
});
window.matchMedia?.('(prefers-color-scheme: dark)').addEventListener?.('change',()=>nexusThemeApply());
function renderShell(){nexusThemeApply();app.innerHTML=`<div class="app v8-layout" id="main-shell">
 <aside class="sidebar" aria-label="功能模块导航"><div class="brand brand-close-only"><button class="sidebar-close" aria-label="关闭导航" data-shell="close">×</button></div>
 <button class="project-switch" data-go="workspace"><span class="project-symbol">DC</span><span class="project-text"><b id="project-title">${escapeMarkup(workspaceIndex.projects.find(x=>x.id===workspaceIndex.active)?.title||"数据中心项目")}</b><small><span id="project-workload">${n(config.itKw,0)} kW</span> 当前工程 · 本地独立存储</small></span><span class="project-chevron">⌄</span></button>
 <div class="side-section-top"><span>快速导航</span><span>离线工具</span></div>
 <nav class="nav-links" id="nav">${workflowNav()}</nav><a class="nexus-workspace-link" href="./room-cfd/index.html?view=roomcfd">机房 CFD · POD 布局工作台 ›</a>
 <div class="sidebar-bottom"><div class="side-tip"><div class="side-tip-head"><i></i> ENGINEERING MODE</div><strong>计算结果可追溯</strong><p>公式 / 工况 / 曲线数据及工程假设在对应模块展示。</p></div><div class="sidebar-version"><span>NEXUS MEP LAB</span><b>个人公式与机电笔记</b></div></div></aside>
 <div class="mobile-shade" data-shell="close" aria-hidden="true"></div>
 <main class="workspace"><header class="topbar"><div class="top-left"><button type="button" class="app-mark" data-go="formula-lab" aria-label="NEXUS MEP LAB，返回公式实验台" title="返回公式实验台"><svg width="24" height="26" viewBox="0 0 24 26" fill="none" aria-hidden="true"><path d="M3 23V3h4.2l9.6 12.6V3H21v20h-4.2L7.2 10.4V23H3Z" fill="currentColor"/></svg></button><button type="button" class="desktop-pane-button sidebar-toggle" data-shell="sidebar-pane" aria-label="切换模块侧栏" aria-pressed="true" title="收起模块侧栏"><svg width="18" height="18" viewBox="0 0 20 20" fill="none" aria-hidden="true"><rect x="2" y="3" width="16" height="14" rx="3" stroke="currentColor" stroke-width="1.5"/><path d="M7 3v14" stroke="currentColor" stroke-width="1.5"/></svg></button><button type="button" class="icon-button mobile-menu" data-shell="menu" aria-label="打开模块导航">☰</button><div class="breadcrumb"><span class="crumb-home">工作台</span><span class="sep">/</span><b id="crumb">系统设计总图</b></div></div>
  <button type="button" class="desktop-pane-button project-hub-trigger" data-go="engineering-hub" title="工程工作台">工程</button>${desktopBrowse()}<button type="button" class="search-trigger" data-shell="search" aria-label="搜索计算模块"><span class="search-glyph">⌕</span><span class="search-placeholder">搜索计算模块...</span><kbd>Ctrl K</kbd></button>
  <div class="top-toolbox"><label class="theme-choice"><span class="sr-only">外观主题</span><select data-theme-picker aria-label="外观主题"><option value="system">跟随系统</option><option value="light">浅色</option><option value="dark">深色</option></select></label><button type="button" class="desktop-pane-button focus-toggle" data-shell="focus-pane" aria-label="切换专注计算布局" aria-pressed="false" title="专注计算：收起两侧面板"><svg width="17" height="17" viewBox="0 0 20 20" fill="none" aria-hidden="true"><path d="M3 7V4a1 1 0 0 1 1-1h3m6 0h3a1 1 0 0 1 1 1v3m0 6v3a1 1 0 0 1-1 1h-3m-6 0H4a1 1 0 0 1-1-1v-3" stroke="currentColor" stroke-width="1.5" stroke-linecap="round"/></svg><span>专注</span></button><button type="button" class="inspector-toggle" data-shell="inspector" aria-label="切换参数检查器" aria-pressed="true" title="收起参数检查器"><svg width="18" height="18" viewBox="0 0 20 20" fill="none" aria-hidden="true"><rect x="2" y="3" width="16" height="14" rx="3" stroke="currentColor" stroke-width="1.5"/><path d="M12.5 3v14" stroke="currentColor" stroke-width="1.5"/></svg><span>检查器</span></button><span class="saved-badge"><i></i> 参数修改后实时联动</span><div class="top-actions" id="top-actions"><button class="btn" data-action="reset" title="将当前工程数据恢复为示例值（需确认）">↺ <span>恢复示例</span></button></div></div></header>
 <div class="content"><section class="mobile-focus" id="mobile-focus" aria-label="手机快速工作台"><details class="phone-project-overview"><summary>工程概览与备份 <span aria-hidden="true">⌄</span></summary>
 <div class="mf-line"><span class="mf-label">NEXUS / 手机离线工作台</span><span>4.0.2</span></div><div class="mf-line" style="margin-top:6px"><b id="mf-project">当前工程</b><span>本机独立保存</span></div>
 <div class="mf-kpis"><div class="mf-kpi"><span>设计冷量</span><strong id="mf-cooling">—</strong><small>kW</small></div><div class="mf-kpi"><span>冷冻水</span><strong id="mf-chw">—</strong><small>m³/h</small></div><div class="mf-kpi"><span>TCS 流量</span><strong id="mf-tcs">—</strong><small>m³/h</small></div></div>
 <div class="nexus-workspace-shortcut"><a href="./room-cfd/index.html?view=roomcfd">机房 CFD / 模块化 POD 布局 ›</a></div><div class="mf-actions"><button type="button" class="mf-btn secondary" data-action="mobile-backup">⇪ 分享项目备份</button><button type="button" class="mf-btn" data-action="mobile-word">▣ 分享 Word 计算书</button></div></details></section>
 <div class="calculation-layout"><div class="calculation-main"><div id="page"></div></div><aside class="parameter-rail" aria-label="原始输入参数"><section id="formula-trace-drawer" class="formula-trace-drawer" aria-live="polite" aria-label="公式符号追溯"></section>${deck()}</aside></div><footer class="footer">NEXUS MEP LAB 4.0.2 · 个人工程实验室 · 未经厂家和规范专项复核不可用于最终选型或施工图设计</footer></div></main></div>
 <nav class="mobile-dock" aria-label="快捷工具">${[['formula-lab','∑','公式'],['hvac-airflow','≋','风量'],['power-total','ϟ','电力'],['workspace','▤','项目']].map(([id,icon,label])=>`<button type="button" data-go="${id}" aria-label="打开${label}"><span class="dock-icon" aria-hidden="true">${phoneDockSymbol(id)}</span><span>${label}</span></button>`).join('')}<button type="button" data-experience="open" aria-label="声音与触觉体验设置"><span class="dock-icon" aria-hidden="true">${phoneDockSymbol('settings')}</span><span>体验</span></button></nav>
 <div class="command-modal" id="command-modal" hidden role="dialog" aria-modal="true" aria-label="快速查找模块"><div class="command-backdrop" data-shell="close-search"></div><div class="command-box"><div class="command-searchline"><span>⌕</span><input id="command-input" type="search" placeholder="搜索冷量、风墙、CDU、管网、性能曲线..." autocomplete="off" aria-label="搜索模块"><button data-shell="close-search" type="button" aria-label="关闭搜索">Esc</button></div><div class="command-caption">快速跳转 · 共 ${TABS.length} 个模块</div><div id="command-results" class="command-results"></div><div class="command-bottom"><span>↑↓ 选择 · ↵ 打开</span><span>Esc 关闭</span></div></div></div>
<dialog class="experience-dialog" id="experience-dialog" aria-labelledby="experience-title"><button type="button" class="experience-handle" data-experience="close" data-experience-drag aria-label="关闭体验设置，下滑也可关闭"><span></span></button><h2 id="experience-title">声音与触觉</h2><p>外观、声音与触觉，按你的习惯调整。</p><label class="experience-setting"><span>外观主题</span><select data-theme-picker aria-label="体验面板外观主题"><option value="system">跟随系统</option><option value="light">浅色</option><option value="dark">深色</option></select></label><label class="experience-setting"><span>轻提示音</span><input type="checkbox" data-experience-pref="sound"></label><label class="experience-setting"><span>触觉反馈</span><input type="checkbox" data-experience-pref="haptics"></label><small id="experience-capability"></small><div class="experience-actions"><button type="button" data-experience="preview">体验反馈</button><button type="button" data-experience="close">完成</button></div><small>偏好只保存在当前设备。音效默认关闭，不在输入数字时播放。</small></dialog><div class="phone-keyboard-tools" role="group" aria-label="输入辅助"><div class="phone-input-nav"><button type="button" data-experience="previous" aria-label="上一个输入项">‹</button><button type="button" data-experience="next" aria-label="下一个输入项">›</button></div><span id="phone-input-context">修改后自动重算</span><button type="button" data-experience="done">完成</button></div>
 <input style="display:none" type="file" id="takeoff-file" accept=".csv,.tsv,text/csv,text/tab-separated-values"><input style="display:none" type="file" id="pricebook-file" accept=".tsv,text/tab-separated-values,text/plain"><input style="display:none" type="file" id="project-file" accept=".json,application/json">
 <input style="display:none" type="file" id="json-file" accept=".json,application/json">`;
 deckSync();syncMobileUX();refineDataTables();deliveryRefine(document.getElementById('page'));scheduleScrollChrome();nexusThemeApply();
}
// Local navigation history makes mobile/browser Back return to the previous calculation page.
let nexusRouteHistoryReady=false;
function nexusRouteHistorySync(){
 try{
  if(!window.history?.replaceState)return;
  const current=window.history.state||{};
  if(!nexusRouteHistoryReady){
   nexusRouteHistoryReady=true;
   window.history.replaceState({...current,nexusView:active},'');
  }else if(current.nexusView!==active){
   window.history.pushState({...current,nexusView:active},'');
  }
 }catch{} // Some file:// or embedded browsers disallow History API changes.
}
window.addEventListener?.('popstate',event=>{
 if(!nexusRouteHistoryReady)return;
 const next=event.state?.nexusView;
 if(typeof next!=='string'||!TABS.some(tab=>tab.id===next))return;
 if(next==='hvac-cdu'&&config.liquidPct<=0)return;
 active=next;
 try{sessionStorage.setItem('nexus-mep-last-view',active)}catch{}
 renderPage();
 try{window.scrollTo({top:0,behavior:'instant'})}catch{}
});

let modulePageRoute=null,modulePageAnimations=[];
function animateModulePage(route){
 const changed=modulePageRoute!==null&&modulePageRoute!==route;
 modulePageRoute=route;
 modulePageAnimations.forEach(animation=>animation.cancel());modulePageAnimations=[];
 if(!changed||window.matchMedia?.('(prefers-reduced-motion: reduce)').matches)return;
 const surface=document.getElementById('page');
 if(!surface?.animate)return;
 modulePageAnimations.push(surface.animate([
  {opacity:0,transform:'translateY(12px) scale(0.995)'},
  {opacity:1,transform:'translateY(0) scale(1)'}
 ],{duration:320,easing:'cubic-bezier(0.22, 1, 0.36, 1)'}));
 const cards=surface.querySelectorAll('.metric-grid > *, .lab-tabs > *');
 Array.from(cards).slice(0,8).forEach((card,index)=>{
  if(card.animate)modulePageAnimations.push(card.animate([
   {opacity:0,transform:'translateY(10px)'},{opacity:1,transform:'translateY(0)'}
  ],{duration:360,delay:40+index*35,easing:'cubic-bezier(0.22, 1, 0.36, 1)',fill:'backwards'}));
 });
}
function refineDataTables(){
 document.querySelectorAll('#page table').forEach(table=>{if(table.closest('.table-scroll'))return;const region=document.createElement('div');region.className='table-scroll';table.before(region);region.appendChild(table);});
 document.querySelectorAll('#page .table-scroll').forEach(region=>{
  region.setAttribute('tabindex','0');
  region.setAttribute('role','region');
  if(!region.hasAttribute('aria-label'))region.setAttribute('aria-label','计算数据表，可横向滚动查看');
  region.querySelectorAll('tbody td').forEach(cell=>{
   const text=cell.textContent.trim();
   const numeric=!cell.querySelector('input,select,button')&&/^[−+–-]?(?:\d[\d,.]*(?:\s*(?:%|kW|kVA|V|A|Hz|Pa|kPa|MPa|m|mm|m²|m³|m³\/h|kg|K|℃|°C|元|台|h))?|—)$/.test(text);
   cell.classList.toggle('numeric-cell',numeric);
  });
 });
}
const settingsGroupState=new Map();
function prepareSettingsGroups(root){
 root?.querySelectorAll?.('.fields-header').forEach(heading=>{
  const grid=heading.nextElementSibling;
  if(!grid?.classList.contains('field-grid'))return;
  const label=heading.textContent.trim();
  const key=active+':'+label;
  const container=heading.parentElement;
  const first=!container.querySelector('.settings-group');
  const group=document.createElement('details');group.className='settings-group';group.dataset.settingsGroup=key;
  const summary=document.createElement('summary');
  const name=document.createElement('span');name.textContent=label.replace(/^\d+\s*\/\s*/,'');
  const count=document.createElement('small');count.textContent=grid.querySelectorAll('input,select').length+' 项参数';
  summary.append(name,count);group.append(summary);
  group.open=settingsGroupState.has(key)?settingsGroupState.get(key):first;
  heading.before(group);group.append(grid);heading.remove();
 });
}
function preparePageSections(root){
 if(!root||(!active.startsWith('hvac-')&&!active.startsWith('power-')))return;
 const candidates=[['overview','概览',root.querySelector('.metric-grid')],['parameters','参数',root.querySelector('.settings-group,.local-input-panel,.field-grid')],['formula','公式',root.querySelector('.formula-disclosure')]];
 const available=candidates.filter(item=>item[2]);if(available.length<2)return;
 const nav=document.createElement('nav');nav.className='page-section-nav';nav.setAttribute('aria-label','本页快捷导航');
 for(const [key,label,target] of available){
  target.dataset.pageSection=key;
  const button=document.createElement('button');button.type='button';button.dataset.pageJump=key;button.textContent=label;
  button.setAttribute('aria-label','跳到'+label);nav.append(button);
 }
 const hint=document.createElement('span');hint.className='page-section-hint';hint.textContent='本页';nav.prepend(hint);
 const heading=root.querySelector('.page-head');if(heading)heading.after(nav);else root.prepend(nav);
}
function jumpPageSection(key){
 const target=document.querySelector('#page [data-page-section="'+key+'"]');if(!target)return;
 if(target.matches('details'))target.open=true;
 target.setAttribute('tabindex','-1');
 target.focus({preventScroll:true});
 target.scrollIntoView({behavior:window.matchMedia?.('(prefers-reduced-motion: reduce)').matches?'instant':'smooth',block:'start'});
 document.querySelectorAll('[data-page-jump]').forEach(button=>{
  if(button.dataset.pageJump===key)button.setAttribute('aria-current','location');else button.removeAttribute('aria-current');
 });
}
let pageRevealObserver=null;
function startPageScrollMotion(){
 pageRevealObserver?.disconnect();pageRevealObserver=null;
 if(typeof IntersectionObserver==='undefined'||window.matchMedia?.('(prefers-reduced-motion: reduce)').matches)return;
 const root=document.getElementById('page');if(!root)return;
 const selector='.metric-grid,.section-grid,.settings-group,.formula-disclosure,.box';
 const nodes=Array.from(root.querySelectorAll(selector)).filter(node=>!node.parentElement.closest(selector));
 pageRevealObserver=new IntersectionObserver(entries=>{
  entries.forEach(entry=>{if(entry.isIntersecting){entry.target.classList.remove('scroll-await');pageRevealObserver?.unobserve(entry.target)}});
 },{threshold:0.06,rootMargin:'0px 0px -24px 0px'});
 nodes.forEach(node=>{
  node.classList.add('scroll-surface');
  if(node.getBoundingClientRect().top>window.innerHeight+16){node.classList.add('scroll-await');pageRevealObserver.observe(node)}
 });
}
let scrollChromeFrame=0;
function syncScrollChrome(){
 const shell=document.getElementById('main-shell'),bar=shell?.querySelector?.('.topbar');if(!bar)return;
 let progress=bar.querySelector('.reading-progress');
 if(!progress){progress=document.createElement('div');progress.className='reading-progress';progress.setAttribute('aria-hidden','true');const fill=document.createElement('span');progress.append(fill);bar.append(progress)}
 let back=document.getElementById('page-back-top');
 if(!back){back=document.createElement('button');back.id='page-back-top';back.type='button';back.className='page-back-top';back.setAttribute('aria-label','回到页面顶部');back.innerHTML='<svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M6 10l6-6 6 6M12 4v16"/></svg><span>回到顶部</span>';document.body.append(back)}
 const top=window.scrollY||document.documentElement.scrollTop||0;
 const range=Math.max(0,document.documentElement.scrollHeight-window.innerHeight);
 const fraction=range?Math.min(1,Math.max(0,top/range)):0;
 progress.firstElementChild.style.transform='scaleX('+fraction+')';
 progress.classList.toggle('has-progress',top>12);
 back.hidden=top<420;
}
function scheduleScrollChrome(){
 if(scrollChromeFrame)return;
 if(typeof requestAnimationFrame!=='function'){syncScrollChrome();return}
 scrollChromeFrame=requestAnimationFrame(()=>{scrollChromeFrame=0;syncScrollChrome()});
}
function renderPage(){
 const retainedEditor=modulePageRoute===active?deliveryCaptureEditor():null;
 const routeChanged=modulePageRoute!==null&&modulePageRoute!==active;
 nexusQuickVisit(active);
 nexusRouteHistorySync();
 app.classList.toggle('lab-reading-mode',['formula-lab','engineering-hub','workspace','design','decision','governance','report','boq'].includes(active));
 app.classList.toggle('project-workflow',active!=='formula-lab'&&['formula-lab','engineering-hub','workspace','design','decision','governance','report','boq'].includes(active));
 document.getElementById('nav').innerHTML=workflowNav();
 const currentTab=TABS.find(t=>t.id===active)||TABS[0];
 document.getElementById('crumb').textContent=currentTab.label;
 document.getElementById('page').innerHTML=topTitle()+nexusQuickBar()+page();
 prepareSettingsGroups(document.getElementById('page'));
 preparePageSections(document.getElementById('page'));
 animateModulePage(active);
 if(routeChanged){const title=document.querySelector('#page .page-title');if(title){title.setAttribute('tabindex','-1');title.focus({preventScroll:true})}}
 if(typeof requestAnimationFrame==='function')requestAnimationFrame(()=>{startPageScrollMotion();syncScrollChrome()});else {startPageScrollMotion();syncScrollChrome()}
 deckSync();syncMobileUX();refineDataTables();deliveryRefine(document.getElementById('page'));
 closeMenu();if(commandOpen)closeCommand();deliveryRestoreEditor(retainedEditor);
 const activeNav=document.querySelector('.nav-link.active,.nav-sub-link.active'),navPane=document.getElementById('nav');if(activeNav&&navPane){const pane=navPane.getBoundingClientRect(),item=activeNav.getBoundingClientRect();if(item.top<pane.top)navPane.scrollTop-=pane.top-item.top+18;else if(item.bottom>pane.bottom)navPane.scrollTop+=item.bottom-pane.bottom+18;}
}
document.addEventListener('toggle',event=>{
 const group=event.target;
 scheduleScrollChrome();
 if(group.matches?.('details[data-settings-group]'))settingsGroupState.set(group.dataset.settingsGroup,group.open);
},true);
document.addEventListener('click',event=>{const button=event.target.closest('[data-page-jump]');if(button)jumpPageSection(button.dataset.pageJump)});
window.addEventListener?.('scroll',scheduleScrollChrome,{passive:true});
window.addEventListener?.('resize',scheduleScrollChrome,{passive:true});
document.addEventListener('click',event=>{
 if(!event.target.closest('#page-back-top'))return;
 window.scrollTo({top:0,behavior:window.matchMedia?.('(prefers-reduced-motion: reduce)').matches?'instant':'smooth'});
 const heading=document.querySelector('#page .page-title');if(heading){heading.setAttribute('tabindex','-1');heading.focus({preventScroll:true})}
});
window.matchMedia?.('(prefers-reduced-motion: reduce)').addEventListener?.('change',event=>{
 if(event.matches){pageRevealObserver?.disconnect();document.querySelectorAll('.scroll-await').forEach(node=>node.classList.remove('scroll-await'));modulePageAnimations.forEach(animation=>animation.cancel());}
});
document.addEventListener('focusin',event=>{
 const pending=event.target.closest?.('.scroll-await');if(pending){pending.classList.remove('scroll-await');pageRevealObserver?.unobserve(pending)}
});
document.addEventListener('keydown',event=>{
 const menu=event.target.closest?.('.desktop-browse');if(!menu)return;
 if(event.key==='Escape'){event.preventDefault();desktopCatalogCancel();menu.open=false;menu.querySelector('summary')?.focus();return;}
 if(!['ArrowDown','ArrowUp','Home','End'].includes(event.key))return;
 const items=Array.from(menu.querySelectorAll('.desktop-mega button')).filter(button=>!button.disabled);
 if(!items.length)return;
 event.preventDefault();desktopCatalogCancel();const opening=!menu.open;menu.open=true;
 const index=items.indexOf(document.activeElement);
 const next=event.key==='Home'?0:event.key==='End'?items.length-1:event.key==='ArrowDown'?(index+1)%items.length:(index<0?items.length-1:(index-1+items.length)%items.length);
 const focusItem=()=>{if(menu.open&&(document.activeElement===menu.querySelector('summary')||menu.contains(document.activeElement)))items[next].focus()};
 if(opening&&!window.matchMedia?.('(prefers-reduced-motion: reduce)').matches)setTimeout(focusItem,450);else focusItem();
});
document.addEventListener('click',event=>{if(event.target.closest('[data-workflow-verify]'))document.getElementById('workflow-backup-file')?.click()});
document.addEventListener('change',async event=>{
 if(event.target.id!=='workflow-backup-file')return;
 const file=event.target.files?.[0];if(!file)return;
 const status=document.getElementById('workflow-backup-status');if(status)status.textContent='正在验证文件摘要与工程数据…';
 try{if(file.size>20*1024*1024)throw Error('备份文件不能超过 20 MB');workflowBackupCheck=await verifyWorkflowBackup(JSON.parse(await file.text()));}
 catch(error){workflowBackupCheck={ok:false,message:'校验失败：'+error.message+'。当前工程未修改。'};}
 event.target.value='';
 if(active==='engineering-hub'){const resultNode=document.getElementById('workflow-backup-status');if(resultNode){const p=document.createElement('p');p.className='workflow-file-check '+(workflowBackupCheck.ok?'is-ok':'is-error');p.textContent=workflowBackupCheck.message;resultNode.replaceChildren(p)}}
});
// Update result subtrees without detaching live editors (including a trailing decimal point).
function refreshOutputTree(live,next){
 if(live.nodeType!==next.nodeType||live.nodeName!==next.nodeName){live.replaceWith(next.cloneNode(true));return;}
 if(live.nodeType===3){if(live.nodeValue!==next.nodeValue)live.nodeValue=next.nodeValue;return;}
 if(live.nodeType!==1)return;
 if(live.matches('input,select,textarea,.field,.mp-field,.deck-field'))return;
 if(!live.querySelector('input,select,textarea')){live.replaceWith(next.cloneNode(true));return;}
 const before=Array.from(live.childNodes),after=Array.from(next.childNodes);
 for(let i=0;i<Math.max(before.length,after.length);i++){
  if(!before[i])live.appendChild(after[i].cloneNode(true));
  else if(!after[i])before[i].remove();
  else refreshOutputTree(before[i],after[i]);
 }
}
function refreshView(){
 const old=document.getElementById('page');if(!old)return;
 old.querySelectorAll('details[data-settings-group]').forEach(group=>settingsGroupState.set(group.dataset.settingsGroup,group.open));
 const t=document.createElement('div');t.innerHTML=topTitle()+nexusQuickBar()+page();
 prepareSettingsGroups(t);
 preparePageSections(t);
 t.querySelectorAll('details[data-formula-key]').forEach(next=>{
  const previous=Array.from(old.querySelectorAll('details[data-formula-key]')).find(el=>el.dataset.formulaKey===next.dataset.formulaKey);
  if(previous)next.open=previous.open;
 });
 // Only output slots are replaced, so input focus/caret and in-progress edits stay intact.
 t.querySelectorAll('[data-zone]').forEach(node=>{
  const existing=Array.from(old.querySelectorAll('[data-zone]')).find(x=>x.dataset.zone===node.dataset.zone);
  if(existing)refreshOutputTree(existing,node);
 });
 t.querySelectorAll('[data-cost-total]').forEach(node=>{
  const live=old.querySelector('[data-cost-total="'+node.dataset.costTotal+'"]');
  if(live)live.textContent=node.textContent;
 });
 document.querySelectorAll('[data-current="liquidPct"]').forEach(el=>el.textContent=`${config.liquidPct}%`);
 deckSync();syncMobileUX();refineDataTables();deliveryRefine(document.getElementById('page'));
}

function deliveryCaptureEditor(){
 const el=document.activeElement;if(!el?.matches?.('#page input,#page textarea,#page select'))return null;
 const attrs=['id','data-dec-field','data-dec-equip','data-field','data-cost','data-report','data-tender','data-bid-qty','data-bid-price'];
 const key=attrs.find(name=>el.hasAttribute(name));if(!key)return null;
 return {key,value:el.getAttribute(key),draft:el.value,start:el.selectionStart,end:el.selectionEnd,scroll:window.scrollY};
}
function deliveryRestoreEditor(state){
 if(!state)return;const el=Array.from(document.querySelectorAll('#page input,#page textarea,#page select')).find(node=>node.getAttribute(state.key)===state.value);if(!el)return;
 el.value=state.draft;el.focus({preventScroll:true});if(state.start!==null&&el.setSelectionRange)try{el.setSelectionRange(state.start,state.end)}catch{}
 window.scrollTo?.({top:state.scroll,behavior:'instant'});
}

function deliverySaveStatus(ok){
 if(typeof document.querySelector!=='function')return;
 let node=document.querySelector('.delivery-save');
 if(!node){if(typeof document.createElement!=='function')return;node=document.createElement('div');if(!node.setAttribute)return;node.className='delivery-save';node.setAttribute('role','status');node.setAttribute('aria-live','polite');document.body.appendChild(node)}
 node.dataset.state=ok?'saved':'error';node.textContent=ok?'已保存到本机 · '+new Date().toLocaleTimeString('zh-CN',{hour:'2-digit',minute:'2-digit'}):'保存失败，请立即导出工程包备份';
}
function deliveryRefine(root){
 if(!root?.querySelectorAll)return;
 root.querySelectorAll('select').forEach(node=>{node.title=node.selectedOptions?.[0]?.textContent||'';let caption=node.nextElementSibling;if(!caption?.classList.contains('select-value-summary')){caption=document.createElement('small');caption.className='select-value-summary';node.after(caption)}caption.textContent=node.title.length>18?node.title:'';caption.hidden=!caption.textContent;});
 root.querySelectorAll('.decision-field').forEach(node=>{const input=node.querySelector('[data-dec-field]');if(!input)return;const key=input.dataset.decField;node.classList.toggle('is-changed',!!decision.baseline&&Number(input.value)!==decision.baseline.config[key]);});
 root.querySelectorAll('input,select,textarea').forEach(node=>{if(!node.getAttribute('aria-label')&&!node.labels?.length){const label=node.closest('.field,.decision-field,.deck-field,.mp-field')?.querySelector('label,span');if(label)node.setAttribute('aria-label',label.textContent.trim())}});
}
window.addEventListener?.('beforeunload',event=>{if(typeof storageIssue!=='undefined'&&storageIssue){event.preventDefault();event.returnValue=''}});
document.addEventListener('change',event=>{if(event.target.matches?.('select')){event.target.title=event.target.selectedOptions?.[0]?.textContent||'';deliveryRefine(event.target.parentElement)}});


/* EXPERIENCE_START */
function phoneDockSymbol(id){const paths={'formula-lab':'<rect x="5" y="3" width="14" height="18" rx="3"/><path d="M8 7h8M8 12h2m4 0h2M8 16h2m4 0h2"/>','hvac-airflow':'<path d="M3 8h12a3 3 0 1 0-3-3M3 12h16a3 3 0 1 1-3 3M3 16h5a3 3 0 1 1-3 3"/>','power-total':'<path d="m13 2-9 12h7l-1 8 10-12h-7l1-8Z"/>','workspace':'<path d="M3 7a2 2 0 0 1 2-2h5l2 3h7a2 2 0 0 1 2 2v9a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2Z"/>','settings':'<path d="M4 7h16M4 17h16"/><circle cx="9" cy="7" r="3" fill="var(--surface)"/><circle cx="15" cy="17" r="3" fill="var(--surface)"/>'};return '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round">'+paths[id]+'</svg>';}

function experiencePrefs(){try{const p=JSON.parse(localStorage.getItem('nexus-experience-v1')||'{}');return {sound:p.sound===true,haptics:p.haptics!==false}}catch{return {sound:false,haptics:true}}}
function experienceSet(key,value){if(!['sound','haptics'].includes(key))return;const p=experiencePrefs();p[key]=value===true;try{localStorage.setItem('nexus-experience-v1',JSON.stringify(p))}catch{toast('浏览器未能保存体验设置',true)}}
let experienceAudio=null,experienceLastAt=0,experienceReturnFocus=null,experienceDragY=null;
function experienceFeedback(kind='tap'){
 const now=Date.now();if(now-experienceLastAt<110||document.hidden)return;experienceLastAt=now;const p=experiencePrefs();
 if(p.haptics&&typeof navigator.vibrate==='function')try{navigator.vibrate(kind==='error'?[12,35,12]:8)}catch{}
 if(!p.sound)return;const Audio=window.AudioContext||window.webkitAudioContext;if(!Audio)return;
 try{experienceAudio=experienceAudio||new Audio();if(experienceAudio.state==='suspended')experienceAudio.resume().catch(()=>{});
 const t=experienceAudio.currentTime,osc=experienceAudio.createOscillator(),gain=experienceAudio.createGain();osc.type='sine';osc.frequency.setValueAtTime(kind==='error'?280:740,t);osc.frequency.exponentialRampToValueAtTime(kind==='error'?190:520,t+.055);gain.gain.setValueAtTime(.0001,t);gain.gain.exponentialRampToValueAtTime(.025,t+.006);gain.gain.exponentialRampToValueAtTime(.0001,t+.075);osc.connect(gain);gain.connect(experienceAudio.destination);osc.start(t);osc.stop(t+.08);osc.onended=()=>{osc.disconnect();gain.disconnect()};}catch{}
}
function experienceOpen(){const dialog=document.getElementById('experience-dialog');if(!dialog?.showModal)return;const p=experiencePrefs();dialog.querySelectorAll('[data-experience-pref]').forEach(input=>input.checked=p[input.dataset.experiencePref]);const canVibrate=typeof navigator.vibrate==='function';const haptic=dialog.querySelector('[data-experience-pref="haptics"]');haptic.disabled=!canVibrate;haptic.checked=canVibrate&&p.haptics;dialog.querySelector('#experience-capability').textContent=canVibrate?'当前浏览器支持触觉请求，效果取决于设备与系统设置。':'当前浏览器不支持网页震动。iPhone 使用视觉按压反馈，音效可独立开启。';experienceReturnFocus=document.activeElement;nexusThemeApply();dialog.showModal();}
function phoneEditableFields(){return Array.from(document.querySelectorAll('#page input,#page textarea,.parameter-rail input,.control-deck input')).filter(el=>!el.disabled&&!el.readOnly&&!['hidden','checkbox','radio','file','button','submit','range','color'].includes(el.type)&&el.getClientRects().length>0);}
function phoneInputMove(direction){const fields=phoneEditableFields(),index=fields.indexOf(document.activeElement);const next=fields[index+direction];if(index<0||!next)return;next.focus({preventScroll:true});if(next.type==='text'||next.type==='number')next.select?.();next.scrollIntoView({block:'center',behavior:'instant'});phoneViewportSync();}
function experienceClose(){document.getElementById('experience-dialog')?.close();if(experienceReturnFocus?.isConnected)experienceReturnFocus.focus({preventScroll:true});}
function phoneViewportSync(){
 if(!window.matchMedia?.('(max-width:740px)').matches){document.body.classList.remove('phone-keyboard-open');return}
 const viewport=window.visualViewport;const height=viewport?.height||window.innerHeight,top=viewport?.offsetTop||0;const el=document.activeElement;
 const editing=el?.matches?.('input:not([type=checkbox]):not([type=radio]),textarea,[contenteditable=true]');const keyboard=!!editing&&window.innerHeight-height>140&&(viewport?.scale||1)<1.15;
 document.documentElement.style.setProperty('--phone-viewport-height',height+'px');document.documentElement.style.setProperty('--phone-viewport-top',top+'px');document.body.classList.toggle('phone-keyboard-open',keyboard);
 if(keyboard){const fields=phoneEditableFields(),index=fields.indexOf(el);const context=document.getElementById('phone-input-context');if(context){const label=el.getAttribute('aria-label')||el.labels?.[0]?.textContent||el.closest('.field,.decision-field,.deck-field,.mp-field')?.textContent||'输入参数';context.textContent=(index>=0?(index+1)+' / '+fields.length+' · ':'')+label.replace(/\s+/g,' ').trim().slice(0,35);context.title=context.textContent;}
 document.querySelectorAll('[data-experience="previous"]').forEach(button=>button.disabled=index<=0);document.querySelectorAll('[data-experience="next"]').forEach(button=>button.disabled=index<0||index>=fields.length-1);}
}
document.addEventListener('click',event=>{
 const button=event.target.closest?.('[data-experience]');if(button){const action=button.dataset.experience;if(action==='open')experienceOpen();if(action==='close')experienceClose();if(action==='previous')phoneInputMove(-1);if(action==='next')phoneInputMove(1);if(action==='preview'&&event.isTrusted)experienceFeedback();if(action==='done'){document.activeElement?.blur?.();phoneViewportSync()}return;}
 if(!event.isTrusted||event.target.closest?.('input,textarea,select'))return;
 if(event.target.closest?.('button:not(:disabled),summary'))experienceFeedback();
},true);
document.addEventListener('change',event=>{const key=event.target.dataset?.experiencePref;if(key){experienceSet(key,event.target.checked);if(event.isTrusted)experienceFeedback()}});
document.addEventListener('pointerdown',event=>{if(event.target.closest?.('.phone-keyboard-tools button'))event.preventDefault()});
document.addEventListener('focusin',()=>{if(typeof requestAnimationFrame==='function')requestAnimationFrame(phoneViewportSync)});
document.addEventListener('focusout',()=>{if(typeof requestAnimationFrame==='function')requestAnimationFrame(phoneViewportSync)});
window.visualViewport?.addEventListener('resize',phoneViewportSync,{passive:true});window.visualViewport?.addEventListener('scroll',phoneViewportSync,{passive:true});window.addEventListener?.('resize',phoneViewportSync,{passive:true});
document.addEventListener('visibilitychange',()=>{if(document.hidden&&experienceAudio?.state==='running')experienceAudio.suspend().catch(()=>{})});

document.addEventListener('click',event=>{const dialog=document.getElementById('experience-dialog');if(event.target!==dialog)return;const rect=dialog.getBoundingClientRect();if(event.clientX<rect.left||event.clientX>rect.right||event.clientY<rect.top||event.clientY>rect.bottom)experienceClose();});
document.addEventListener('touchstart',event=>{if(event.target.closest?.('[data-experience-drag]'))experienceDragY=event.touches[0]?.clientY??null;},{passive:true});
document.addEventListener('touchend',event=>{if(experienceDragY!==null){const distance=(event.changedTouches[0]?.clientY??experienceDragY)-experienceDragY;experienceDragY=null;if(distance>55)experienceClose();}},{passive:true});
document.addEventListener('touchcancel',()=>experienceDragY=null,{passive:true});

/* EXPERIENCE_END */

function toast(msg,isError=false){document.querySelector('.toast')?.remove();const node=document.createElement('div');node.className=`toast ${isError?'error':''}`;node.textContent=msg;node.setAttribute('role',isError?'alert':'status');document.body.appendChild(node);setTimeout(()=>node.remove(),3500)}
function updateField(el){const key=el.dataset.key;if((roomCfd.linked||modularPod.enabled)&&['itKw','racks','liquidPct'].includes(key)){el.value=config[key];toast('此数值由机房模型联动，请到“建机房”修改');return;}if(!Object.hasOwn(DEFAULTS,key))return;
 const val=el.value===''?NaN:Number(el.value);
 const candidate={...config,[key]:val};
 const broken=validateConfig(candidate);
 if(broken.length){el.classList.add('invalid');el.title=broken.join('；');el.setAttribute('aria-invalid','true');return}
 el.classList.remove('invalid');el.removeAttribute('title');el.removeAttribute('aria-invalid');config=candidate;result=calculate(config,curves,branchText,topologyText);persist();if(['topologyEnabled','plantType','plantUseOemCurve','plantUsePartCurve','plantUsePumpCurve','towerUseOemCurve','tcsPumpUseCurve'].includes(key))renderPage();else refreshView();
}
function download(filename,contents,mime='application/json'){const blob=new Blob([contents],{type:mime});const url=URL.createObjectURL(blob);const a=document.createElement('a');a.href=url;a.download=filename;document.body.appendChild(a);a.click();a.remove();setTimeout(()=>URL.revokeObjectURL(url),2000)}
function exportReport(){const out={governanceEvidence:governance.evidence,name:'NEXUS MEP LAB 数据中心机电初算',version:'4.0.2',modularPod,roomCfd,exportedAt:new Date().toISOString(),disclaimer:'概念初算，非最终工程选型/规范合规证明',parameters:config,curveData:curves,caseText,branchText,topologyText,catalogText,selections,econ,powerPlan,costing,takeoff,feederText,priceBook,decision,soperton,reportMeta,reportSections,tender,pods,provider,results:result};download('nexus-mep-3.0-working-draft.json',JSON.stringify(out,null,2));toast('已导出完整计算参数与结果 JSON')}
function setFluid(side,type){const data=type==='water'?[1000,4.186,.001]:[1030,3.9,.003];config={...config,[side+'Rho']:data[0],[side+'Cp']:data[1],[side+'Mu']:data[2]};result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast(type==='water'?'已填入清水示例值':'已填入 PG25 示例值（请核对工况）')}
const FORMULA_SYMBOLS={PIT:'P_IT：IT 设备设计有功功率（kW），读取右侧“IT 功率”。',Prack:'P_rack,avg：平均单柜有功功率（kW/柜）。',Nrack:'N_rack：机柜数量（柜）。',Pfacility:'P_facility：PUE 口径下设施等效有功功率（kW）。',Pnonit:'P_non-IT：设施功率中除 IT 以外的估算差额（kW）。',PUE:'PUE：设施总能耗 / IT 能耗的同周期比值，本工具仅作方案假设。',Pcritical:'P_critical：需要关键电源保障的有功负荷（kW）。',Paux:'P_aux：应急状态需保障的辅助负荷（kW），不等于全部暖通装机。',SUPS:'S_UPS：UPS 额定视在功率（kVA）。',PFout:'PF_out：UPS 额定输出功率因数。',Kmargin:'K：UPS 容量系数。',u:'u：设备的目标最大运行负载率或设计利用率，按当前公式上下文取值。',Enom:'E_nom：电池名义能量（kWh），仅供方案初算。',t:'t：后备时间（min）。',eta:'η：逆变效率。',DoD:'DoD：允许放电深度。',Kage:'K_age：电池老化修正系数。',Sfacility:'S_facility：设施侧视在功率（kVA）。',PF:'PF：交流系统功率因数。',Str:'S_TR,required：变压器所需额定总容量（kVA）。',Sgen:'S_gen：柴油发电机所需额定总容量（kVA）。',I:'I：平衡三相等效线电流（A）。',P:'P：当前公式中的有功功率（kW）。',U:'U：三相线电压（V）。',Ipath:'I_path：每条并联回路分担的电流（A）。',Nparallel:'N_parallel：每相并联回路数。',dU:'ΔU：电压降（V）。',rhoE:'ρ_e：导体电阻率（Ω·mm²/m）。',L:'L：电缆单程长度（m）。',A:'A：单回路单相导体截面积（mm²）。',Sups1:'S_UPS,N−1：UPS 单台故障后的可用容量（kVA）。',Safter:'S_after：设施设备单台故障后的折减可用容量（kVA）。'};
Object.assign(FORMULA_SYMBOLS,{QIT:'Q_IT：IT 设备形成的设计散热量（kW）。',Kload:'K_load：热负荷附加系数。',Kreserve:'K_reserve：设计裕量系数。',Qair:'Q_air：由空气侧承担的显热负荷（kW）。',Qliq:'Q_liquid：由液冷回路承担的热负荷（kW）。',alpha:'α：液冷带走的热量比例，不是 IT 节电比例。',Vair:'V̇：空气体积流量（m³/h）。',rhoAir:'ρ：空气密度（kg/m³）。',cpAir:'c_p：空气定压比热（kJ/(kg·K)）。',dTair:'ΔT：有效送回风温差（K 或 ℃）。',vair:'v：平均空气流速（m/s）。',Aflow:'A_flow：用于方案初算的有效过风面积（m²）。'});
function formulaTraceRefs(){const seen=new Set();return [...document.querySelectorAll('#page .formula-ref')].filter(el=>{const key=el.dataset.formulaSymbol;if(seen.has(key))return false;seen.add(key);return true;});}
function formulaTraceProcess(key,label){const known=FORMULA_SYMBOLS[key];return known?{definition:known,source:'来源于当前页的全局原始输入、该分页局部输入或上一步计算结果。参数改变后，本页会实时重算。',role:'该符号参与当前公式的代入过程，结果不会作为独立静态数据保存。'}:{definition:`${label}：当前公式中的符号。`,source:'该符号未配置专用字典条目；仍可从当前公式、数值代入行和本页输入追溯。',role:'请结合所在公式的代入值查看其在本步计算中的作用。'};}
function showFormulaTrace(index=0){const refs=formulaTraceRefs(),drawer=document.getElementById('formula-trace-drawer');if(!drawer||!refs.length)return;const i=Math.max(0,Math.min(index,refs.length-1)),el=refs[i],key=el.dataset.formulaSymbol,label=el.textContent.trim(),d=formulaTraceProcess(key,label);const formula=el.closest('.step-body')?.querySelector('.formula')?.innerHTML||el.closest('.formula-panel')?.querySelector('.formula')?.innerHTML||'请查看本页对应的公式步骤。';const sub=el.closest('.step-body')?.querySelector('.substitution')?.textContent?.trim()||'本符号的具体数值由当前输入实时代入。';drawer.classList.add('open');drawer.innerHTML=`<div class="eyebrow">FORMULA TRACE / ${i+1} OF ${refs.length}</div><h3>${label}</h3><p><b>定义：</b>${escapeMarkup(d.definition)}</p><p><b>输入来源：</b>${escapeMarkup(d.source)}</p><p><b>本步公式：</b>${formula}</p><p><b>当前代入：</b>${escapeMarkup(sub)}</p><p><b>计算作用：</b>${escapeMarkup(d.role)}</p><div class="formula-trace-nav"><button class="btn" type="button" data-formula-trace-index="${i-1}" ${i===0?'disabled':''}>‹ 上一符号</button><span class="hint">符号 ${i+1} / ${refs.length}</span><button class="btn btn-primary" type="button" data-formula-trace-index="${i+1}" ${i===refs.length-1?'disabled':''}>下一符号 ›</button><button class="btn" type="button" data-formula-trace-close>关闭</button></div>`;drawer.scrollIntoView({behavior:'smooth',block:'nearest'});}
document.addEventListener('click',e=>{const pager=e.target.closest('[data-formula-trace-index]');if(pager){e.preventDefault();showFormulaTrace(Number(pager.dataset.formulaTraceIndex));return;}if(e.target.closest('[data-formula-trace-close]')){document.getElementById('formula-trace-drawer')?.classList.remove('open');return;}const el=e.target.closest('[data-formula-symbol]');if(!el)return;e.preventDefault();const refs=formulaTraceRefs();showFormulaTrace(Math.max(0,refs.indexOf(el)));});
try{localStorage.removeItem('nexus-github-token')}catch{} // Retire legacy persisted PATs.
// GitHub publisher: one atomic commit, no persistent tokens, actionable API errors.
try{localStorage.removeItem('nexus-github-token')}catch{} // Clear credentials stored by legacy versions.
let githubPublishing=false;
function githubStatus(message,isError=false){
 const el=document.getElementById('github-publish-status');
 if(el){el.textContent=message;el.style.color=isError?'#b84242':'#61718c';}
}
function githubSetBusy(value){
 githubPublishing=value;
 document.querySelectorAll('[data-github-action]').forEach(el=>{
  if(el.dataset.githubAction==='publish'||el.dataset.githubAction==='check')el.disabled=value;
 });
}
function githubHeaders(token){
 return {Authorization:'Bearer '+token,Accept:'application/vnd.github+json','X-GitHub-Api-Version':'2022-11-28'};
}
function githubError(response,data,operation){
 const raw=typeof data.message==='string'?data.message:'';
 let help=raw||'GitHub 接口请求失败';
 if(response.status===401)help='令牌无效、已过期或已撤销，请重新创建令牌。';
 else if(/Resource not accessible by personal access token/i.test(raw)){
  help='Token 缺少此仓库的写入权限。Fine-grained token 请将 Resource owner 选为仓库所有者、Repository access 选中目标仓库，并设置 Repository permissions → Contents: Read and write；Classic token 需要适当的 repo 权限。';
 }else if(response.status===403){
  help='权限不足或触发 GitHub 限制；检查 Contents 写权限、组织授权/SSO、分支保护与 API 速率限制。'+(raw?' GitHub：'+raw:'');
 }else if(response.status===404){
  help='仓库、分支或资源不存在，或该 Token 未被授予目标私有仓库访问权限。';
 }else if(response.status===422){
  help='版本路径可能发生并发冲突，或分支规则不允许本次提交；请刷新后重试。'+(raw?' GitHub：'+raw:'');
 }
 return new Error(operation+'失败（HTTP '+response.status+'）：'+help);
}
async function githubApi(url,headers,options={},operation='GitHub 请求'){
 let response;
 try{
  response=await fetch(url,{...options,headers:{...headers,...(options.headers||{})}});
 }catch(err){throw Error(operation+'失败：网络请求异常。离线模式不能发布到 GitHub，请连接网络后重试。');}
 const data=await response.json().catch(()=>({}));
 if(!response.ok)throw githubError(response,data,operation);
 return data;
}
function githubInputs(){
 const repo=document.getElementById('github-repo')?.value.trim()||'';
 const token=document.getElementById('github-token')?.value.trim()||'';
 const note=document.getElementById('github-release-note')?.value.trim()||'NEXUS MEP LAB 离线页面更新';
 if(!/^[A-Za-z0-9_.-]+\/[A-Za-z0-9_.-]+$/.test(repo))throw Error('仓库名称应为 owner/repository，不能填写网页 URL。');
 if(!token)throw Error('请填写 GitHub Token。Token 不再自动保存在浏览器中。');
 return {repo,token,note};
}
async function verifyGithubRepo(repo,headers){
 const info=await githubApi('https://api.github.com/repos/'+repo,headers,{},'检查仓库');
 if(info.archived||info.disabled)throw Error('目标仓库已归档或被禁用，无法上传版本。');
 if(info.permissions&&info.permissions.push===false)throw Error('当前 Token 没有仓库推送权限；请确认 Fine-grained Token 的 Contents: Read and write 权限。');
 if(!info.default_branch)throw Error('仓库缺少默认分支，无法自动发布。');
 return info;
}
async function nextGithubVersion(repo,branch,headers){
 const url='https://api.github.com/repos/'+repo+'/contents/app?ref='+encodeURIComponent(branch);
 const rows=await githubApi(url,headers,{},'读取现有版本');
 if(!Array.isArray(rows))throw Error('GitHub 版本目录格式异常，未执行发布。');
 const patches=rows.filter(x=>x.type==='dir').map(x=>/^v1\.([0-9]+)$/i.exec(x.name)).filter(Boolean).map(m=>Number(m[1])).filter(Number.isSafeInteger);
 const latest=Math.max(-1,...patches);
 return {latest:latest<0?'尚未发布':'1.'+latest,next:'1.'+(latest+1),path:'v1.'+(latest+1)};
}
async function githubPageSource(){
 let source='';
 if(location.protocol==='http:'||location.protocol==='https:'){
  try{
   const res=await fetch(location.href,{cache:'no-store'});
   if(res.ok){
    const candidate=await res.text();
    if(candidate.includes('function publishCurrentPageToGithub')&&candidate.includes('NEXUS MEP LAB'))source=candidate;
   }
  }catch{}
 }
 if(!source){
  const copy=document.documentElement.cloneNode(true);
  copy.querySelectorAll('#github-token').forEach(el=>{el.setAttribute('value','');el.value='';});
  source='<!doctype html>\n'+copy.outerHTML;
 }
 // Never publish a page containing embedded GitHub credentials.
 if(/(?:github_pat_|gh[pousr]_)[A-Za-z0-9_]{20,}/.test(source)){
  throw Error('页面源码包含疑似 GitHub 令牌，已阻止上传。请先从 HTML 中清除凭据并撤销旧 Token。');
 }
 if(!source.includes('NEXUS MEP LAB')||!source.includes('function publishCurrentPageToGithub'))throw Error('当前页面不像可发布的 NEXUS MEP LAB 独立 HTML。');
 return source;
}
async function checkGithubAccess(){
 if(githubPublishing)return;
 githubSetBusy(true);githubStatus('正在验证 Token、默认分支与已有版本…');
 try{
  const {repo,token}=githubInputs(),headers=githubHeaders(token);
  const who=await githubApi('https://api.github.com/user',headers,{},'验证 Token');
  const info=await verifyGithubRepo(repo,headers);
  const versions=await nextGithubVersion(repo,info.default_branch,headers);
  githubStatus('已通过读取验证：'+(who.login||'GitHub 用户')+' → '+info.full_name+' / '+info.default_branch+'；最新 '+versions.latest+'，下次将发布 '+versions.next+'。写权限以实际提交校验为准。');
 }catch(err){githubStatus(err.message||'授权检查失败。',true);}
 finally{githubSetBusy(false);}
}
async function publishCurrentPageToGithub(){
 if(githubPublishing)return;
 githubSetBusy(true);
 let committed=false;
 try{
  const {repo,token,note}=githubInputs(),headers=githubHeaders(token);
  githubStatus('正在检查仓库与版本…');
  const info=await verifyGithubRepo(repo,headers);
  const branch=info.default_branch;
  const versions=await nextGithubVersion(repo,branch,headers);
  const version=versions.next,base='app/'+versions.path;
  if(!confirm('将发布 '+version+' 至 '+repo+' 的 '+branch+' 分支，包含 index.html 与 release.json，历史版本不覆盖。确认继续？')){
   githubStatus('已取消发布。');return;
  }
  githubStatus('正在准备 '+version+' 的离线页面…');
  let source=await githubPageSource();
  source=source.replace(/<title>NEXUS MEP LAB (?:v)?[0-9]+(?:\.[0-9]+)?/,'<title>NEXUS MEP LAB '+version);
  const release={version,repo,branch,path:base+'/index.html',note,publishedAt:new Date().toISOString(),application:'NEXUS MEP LAB',kind:'offline-html'};
  const api='https://api.github.com/repos/'+repo+'/git/';
  // Read the parent SHA and tree to guarantee a fast-forward-only update.
  const ref=await githubApi(api+'ref/heads/'+branch.split('/').map(encodeURIComponent).join('/'),headers,{},'读取分支');
  const parent=ref.object?.sha;
  if(!parent)throw Error('未取得当前分支提交 SHA，上传已终止。');
  const parentCommit=await githubApi(api+'commits/'+parent,headers,{},'读取提交树');
  if(!parentCommit.tree?.sha)throw Error('未取得基础文件树，上传已终止。');
  githubStatus('正在准备页面与版本清单（尚未写入分支）…');
  const htmlBlob=await githubApi(api+'blobs',headers,{method:'POST',body:JSON.stringify({content:source,encoding:'utf-8'})},'准备页面文件');
  const metaBlob=await githubApi(api+'blobs',headers,{method:'POST',body:JSON.stringify({content:JSON.stringify(release,null,2)+'\n',encoding:'utf-8'})},'准备版本清单');
  const tree=await githubApi(api+'trees',headers,{method:'POST',body:JSON.stringify({base_tree:parentCommit.tree.sha,tree:[
   {path:base+'/index.html',mode:'100644',type:'blob',sha:htmlBlob.sha},
   {path:base+'/release.json',mode:'100644',type:'blob',sha:metaBlob.sha}
  ]})},'构建版本目录');
  const commit=await githubApi(api+'commits',headers,{method:'POST',body:JSON.stringify({message:'release('+version+'): '+note,tree:tree.sha,parents:[parent]})},'创建版本提交');
  githubStatus('正在将 '+version+' 的两个文件一次性提交到 '+branch+'…');
  await githubApi(api+'refs/heads/'+branch.split('/').map(encodeURIComponent).join('/'),headers,{method:'PATCH',body:JSON.stringify({sha:commit.sha,force:false})},'更新仓库分支');
  committed=true;
  githubStatus('发布成功：'+base+'/index.html 与 release.json 已写入同一提交（'+commit.sha.slice(0,7)+'）。');
  toast('GitHub '+version+' 发布完成');
 }catch(err){
  githubStatus(err.message||'GitHub 更新失败，未确认完成。',true);
  toast('GitHub 发布未完成，请查看详细原因。',true);
 }finally{
  const field=document.getElementById('github-token');if(field)field.value='';
  githubSetBusy(false);
 }
}
document.addEventListener('click',e=>{
 const action=e.target.closest('[data-github-action]')?.dataset.githubAction;
 if(!action)return;
 e.preventDefault();
 if(action==='publish')publishCurrentPageToGithub();
 else if(action==='check')checkGithubAccess();
 else if(action==='clear-token'){
  try{localStorage.removeItem('nexus-github-token')}catch{}
  const el=document.getElementById('github-token');if(el)el.value='';
  githubStatus('已清空输入令牌及旧版缓存。');
 }
});
app.addEventListener('pointerdown',mpPointerDown);
app.addEventListener('pointerup',mpPointerUp);
app.addEventListener('pointercancel',()=>{mpDrag=null;});
app.addEventListener('keydown',e=>{const el=e.target.closest('[data-mp-device]');if(el&&['Enter',' '].includes(e.key)){e.preventDefault();mpSelectedModule=el.dataset.mpModule;mpSelectedDevice=el.dataset.mpDevice;renderPage();}});
app.addEventListener('click',async e=>{
 const scrollTarget=e.target.closest('[data-scroll]');if(scrollTarget){document.querySelectorAll('[data-scroll]').forEach(x=>x.classList.remove('active'));scrollTarget.classList.add('active');const target=document.getElementById(scrollTarget.dataset.scroll);if(target)target.scrollIntoView({behavior:'smooth',block:'start'});return;}
 const mpButton=e.target.closest('[data-mp-action],[data-mp-template]');if(mpButton){mpAction(mpButton.dataset.mpAction,mpButton.dataset.mpTemplate);return;}

 const roomAction=e.target.closest('[data-room-action]');if(roomAction){roomHandleAction(roomAction.dataset.roomAction);return;}
 const podAction=e.target.closest('[data-pod-action]')?.dataset.podAction;
 if(podAction){try{
   if(podAction==='export'){download('NEXUS_v18_两期POD及共用模块清单.csv',csvText(providerBOMCSVRows(soperton,pods,provider)),'text/csv;charset=utf-8');toast('已导出全部数量、成本与缺口（CSV）');return}
   if(podAction==='report'){const z=computeProvider(soperton,pods,provider);const rows=providerBOMCSVRows(soperton,pods,provider);const all=rows.map(row=>'<tr>'+row.map(x=>'<td>'+escapeMarkup(x)+'</td>').join('')+'</tr>').join('');const warnings=z.warnings.map(w=>'<li>'+escapeMarkup(w)+'</li>').join('');const summary=[z.phase1,z.phase2].map(p=>'<tr><td>第'+p.phase+'期</td><td>'+p.itKw+' kW</td><td>'+n(p.estimateCost,0)+' 元</td><td>'+(p.grossSales===null?'待成本闭合':n(p.grossSales,0)+' 元（试算）')+'</td><td>'+p.missingCount+' 项</td></tr>').join('');const html=`<!doctype html><html lang="zh-CN"><head><meta charset="UTF-8"><title>提供商范围与成本评估</title><style>body{font-family:Arial,'Microsoft YaHei',sans-serif;color:#26374c;max-width:1080px;margin:40px auto;padding:0 16px}h1,h2{color:#12608a}table{border-collapse:collapse;width:100%;font-size:11px}th,td{border:1px solid #b9c8d4;padding:6px;text-align:left}th{background:#edf5f9}p,li{line-height:1.7} .warning{background:#fff2dd;padding:14px}@page{size:A4 landscape;margin:13mm}@media print{body{margin:0}}</style></head><body><h1>提供商 POD 标准方案与两期交付成本评估</h1><p>项目：${escapeMarkup(reportMeta.projectName)} · 版本 v23 · 完全离线生成 · 非正式报价</p><p class="warning">未覆盖项目所有工程范围。设备型号、厂家能力、采购价与供货边界均应经工程与商务复核。缺量缺价不按0元结算。</p><h2>阶段估算（已知成本）</h2><table><tr><th>阶段</th><th>IT装机</th><th>已知部分成本（含填列费用）</th><th>含税试算售价</th><th>缺口</th></tr>${summary}</table><h2>供货明细与造价证据</h2><table>${all}</table><h2>待澄清问题</h2><ul>${warnings}</ul><footer>从浏览器打印，可保存为 PDF；不等于受控公司报价。</footer></body></html>`;download('NEXUS_v18_交付范围与造价审查.html',html,'text/html;charset=utf-8');toast('已导出供货与造价审查报告（可打印 PDF）');return}
   if(podAction==='sync1'){const z=computeSoperton(soperton);const item=z.phase1;if(!confirm(`将一期POD组成的${item.itKw}kW和${item.racks}柜同步到全局设计计算？冷量系数、液冷捕获率、冷源及厂家参数不作自动确认，必须重新验证。`))return;const next={...config,itKw:item.itKw,racks:item.racks,pue:soperton.pue};const errors=validateConfig(next);if(errors.length)throw Error(errors.join('；'));config=next;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('一期 IT 与柜数已同步；请复核冷量系数、液冷比例和厂家工况');return}
   if(podAction==='reset'){if(!confirm('恢复POD和商务工作台默认未定价状态？将清空本页填写的供应成本及范围。Soperton原始配置不变。'))return;pods=defaultPods();provider=defaultProvider();persist();renderPage();return}
  }catch(err){toast('POD业务工作台：'+err.message,true)}return;
 }
 const sourceAction=e.target.closest('[data-sop-action]')?.dataset.sopAction;
 if(sourceAction){
  try{
   const r=computeSoperton(soperton);
   if(sourceAction==='reset'){
    if(!confirm('将汇报方案复核参数恢复成附件原始数值？已录模块报价和问题说明也会清空。'))return;
    soperton=defaultSoperton();persist();renderPage();toast('已恢复 PPT 的原始基准数据');return;
   }
   if(sourceAction==='sync'){
    const which=e.target.dataset.sopPhase==='phase2'?'phase2':'phase1';const item=r[which];
    if(!confirm(`仅将${which==='phase1'?'一期':'二期'} IT 功耗 ${item.itKw} kW、在用机柜数 ${item.racks}、PUE 假设 ${soperton.pue} 同步到当前设计模型。保留 K1/K2、液冷热负荷比例和冷源机理等现有假设；并非已完成设备选型。继续吗？`))return;
    const next={...config,itKw:item.itKw,racks:item.racks,pue:soperton.pue};const invalid=validateConfig(next);if(invalid.length)throw Error(invalid.join('、'));
    config=next;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已同步 IT / 柜数 / PUE；请重新核实冷源机理、余量系数和设备台数');return;
   }
   if(sourceAction==='boq'){
    download('Soperton_两期模块工程量_报价底表.csv',csvText([['专业','模块名称','一期数量','二期数量','单价元','一期金额元','二期金额元','报价依据','附件页'],...sopertonExportRows(soperton)]),'text/csv;charset=utf-8');toast('已导出两期模块报价底表，TBD 和缺价保留空白');return;
   }
   if(sourceAction==='issues'){
    download('Soperton_设计疑点待澄清清单.csv',csvText([['问题编号','等级','附件页','问题','附件原文冲突/缺失','本地记录状态','人工说明'],...SOP_SOURCE_ISSUES.map(x=>[x.id,x.severity,x.pages,x.title,x.text,soperton.issueStatus?.[x.id]||'待核实',soperton.issueNotes?.[x.id]||''])]),'text/csv;charset=utf-8');toast('已导出源文件设计疑点清单');return;
   }
   if(sourceAction==='memo'){
    const html=sopertonStandaloneReport(soperton,reportMeta.projectName);
    download('Soperton_汇报方案复核报告_可打印.html',html,'text/html;charset=utf-8');toast('已导出复核报告 HTML，可在浏览器打印 PDF');return;
   }
  }catch(e){toast('汇报复核：'+e.message,true);}return;
 }
 const de=e.target.closest('[data-decision]')?.dataset.decision;
 if(de){try{
  if(de==='freeze'){
   if(!confirm('将当前工程参数、现有清单、厂家台账和工况锁定为方案 A？新基准会覆盖此前的方案 A（不会修改当前工程）。'))return;
   decision={...createDecisionState(),baseline:freezeDecisionBase({config,curves,branchText,topologyText,costing,powerPlan,catalogText,selections,priceBook})};persist();renderPage();toast('方案 A 基准已锁定，修改 B 不会影响原工程');return;
  }
  if(!decision.baseline)throw Error('请先锁定方案 A');
  if(de==='reset'){
   decision.overrides={};decision.equipment={};decision.autoSize=false;persist();renderPage();return;
  }
  const z=decContext();
  if(de==='export'||de==='memo'){
   const content=[['名称','A 原方案','B 备选','差异','说明'],['IT负荷(kW)',z.a.config.itKw,z.b.config.itKw,z.b.config.itKw-z.a.config.itKw,'两方案功率口径'],['设计冷量(kW)',z.a.result.q,z.b.result.q,z.b.result.q-z.a.result.q,'热量联动'],['范围内概算(元)',z.a.cost.partialTotal,z.b.cost.partialTotal,z.delta,'已计价项小计，不等于项目总造价'],['范围变化',z.sameScope?'否':'是','','','需要逐项复核'],['价格均有证据',z.verifiedBoth?'是':'否','','','样本价不得用于投标']];
   for(const x of z.rows)if(x.activeA||x.activeB)content.push([x.name,x.qtyA,x.qtyB,Number.isFinite(x.delta)?x.delta:'无法判定',`单位 ${x.unit}；A价 ${x.rateA??'缺'}；B价 ${x.rateB??'缺'}；来源 ${x.qtyModeA}/${x.qtyModeB}`]);
   content.push(['风险及限制',...[],...[]]);for(const w of z.warnings)content.push(['警示',w,'','','']);
   if(de==='export'){download('NEXUS_v16_设计造价方案A-B差异.csv',csvText(content),'text/csv;charset=utf-8');toast('A/B 差异及证据风险已导出');return;}
   const tr=content.map(row=>'<tr>'+row.map(cell=>`<td>${escapeMarkup(cell)}</td>`).join('')+'</tr>').join('');
   const html=`<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><title>方案A/B 设计与造价差异</title><style>body{font-family:Arial,'Microsoft YaHei',sans-serif;max-width:1000px;margin:35px auto;color:#1b2940}h1{font-size:25px}small,p{color:#52627c}table{border-collapse:collapse;width:100%;font-size:12px}td{border:1px solid #b9c5d9;padding:8px;word-break:break-word}tr:first-child{background:#eaf2ff;font-weight:bold}@page{size:A4 landscape;margin:14mm}@media print{body{margin:0}}</style></head><body><h1>数据中心设计—造价联动方案比选（草稿）</h1><p>项目：${escapeMarkup(reportMeta.projectName)} · 基准冻结时间：${escapeMarkup(z.savedAt)} · 仅列入当前概算范围</p><p><b>已计价范围差额 B − A：</b>${n(z.delta/10000,2)} 万元。${z.completeBoth?'':'部分清单缺量/缺价，不可据此计算整体节约额。'} ${z.verifiedBoth?'价格记录已登记证据，仍需复核。':'单价未完全取得证据，不得用于正式报价。'}</p><table>${tr}</table><p>本报告由本地算法生成。已明确的缺项、演示设备和未核证性能均需专业复核；可通过浏览器打印为 PDF。</p></body></html>`;
   download('NEXUS_v16_方案A-B设计造价比选.html',html,'text/html;charset=utf-8');toast('已生成可打印报告 HTML');return;
  }
  if(de==='apply'){
   if(!confirm('将方案 B 的设计参数和设备型号写入当前工程？不会覆盖清单中的人工工程量/单价。请先导出项目备份，并在应用后重新核对 BIM 数量与性能曲线。'))return;
   config={...z.b.config};selections={...z.b.selection};if(config.plantType!==decision.baseline.config.plantType){curves=defaultCurves();}result=calculate(config,curves,branchText,topologyText);persist();active='boq';renderPage();toast('方案 B 已应用：请复核工程量、单价与厂家曲线');return;
  }
 }catch(err){toast('方案对比：'+err.message,true)}return;}
 const action=e.target.closest('[data-action]')?.dataset.action;
 if(action?.startsWith('bid-')){
  try{
   if(action==='bid-jump-import'){document.getElementById('bid-import')?.setAttribute('open','');document.getElementById('bid-import')?.scrollIntoView({behavior:'smooth'});return;}
   if(action==='bid-file'){document.getElementById('bid-file')?.click();return;}
   if(action==='bid-sync'){
    const next=tenderModelConfig(config,tender);if(validateConfig(next).length)throw Error('招标条件与全局参数不兼容');
    if(!confirm('把本页的 IT 功率、机柜数、液冷比例、PUE 目标和设计气象同步到工程模型？现有模型其他参数保持不变。'))return;
    config=next;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已同步招标基础工况到工程计算模块');return;
   }
   const ctx=bidContext();
   if(action==='bid-export'){download('NEXUS_'+(tender.code||'TENDER')+'_投标工程量及询价.csv',tenderTemplateCSV(tender,ctx.bid),'text/csv;charset=utf-8');toast('已导出 BOM/询价模板 CSV；单价空值仍为空');return;}
   if(action==='bid-import'){
    const value=document.getElementById('bid-paste')?.value||'';
    const updates=parseTenderSheet(value);
    const next=JSON.parse(JSON.stringify(tender));
    for(const [id,r] of Object.entries(updates)){
      if(r.qty!==null)next.quantity[id]=r.qty;
      if(r.cost!==null)next.prices[id]=r.cost;
      if(r.origin)next.sources[id]=r.origin;
      if(r.included!==null)next.inclusions[id]=r.included;
    }
    const errs=validateTender(next);if(errs.length)throw Error(errs.join('、'));
    tender=next;persist();renderPage();toast('已导入 '+Object.keys(updates).length+' 条有效清单记录');return;
   }
   if(action==='bid-report'){
    const html=tenderReportHTML(tender,ctx.bid);
    download((tender.code||'TENDER')+'_快速投标技术及造价方案.html',html,'text/html;charset=utf-8');
    toast('已生成可离线打印 PDF 的投标方案 HTML 草稿');return;
   }
  }catch(err){toast('投标功能：'+err.message,true);}return;
 }
 const v15=e.target.closest('[data-v15]')?.dataset.v15;
 if(v15){try{
   if(v15==='takeoff-file'){document.getElementById('takeoff-file').click();return;}
   if(v15==='price-file'){document.getElementById('pricebook-file').click();return;}
   if(v15==='takeoff-example'){takeoffPaste=REVIT_SAMPLE;document.getElementById('takeoff-paste').value=takeoffPaste;toast('已填入教学样例，点击“预览粘贴数据”进行导入');return;}
   if(v15==='takeoff-template'){download('NEXUS_Revit_算量模板.csv','\ufeff'+REVIT_SAMPLE,'text/csv;charset=utf-8');return;}
   if(v15==='takeoff-parse'){
    takeoffPaste=document.getElementById('takeoff-paste').value;
    const parsed=takeoffRows(takeoffPaste);
    takeoff={groups:parsed.groups,errors:parsed.errors.slice(0,40),records:parsed.records,fileName:'剪贴 CSV/TSV',importedAt:new Date().toISOString()};
    takeoffPaste='';persist();renderPage();toast('已解析 '+parsed.records+' 条数据；先检查映射，再确认写入');return;
   }
   if(v15==='takeoff-export'){
    download('NEXUS_BIM_汇总.csv',csvText([['类别','清单编码','单位','数量','记录条数'],...takeoff.groups.map(g=>[g.category,g.id||'未映射',g.unit,g.qty,g.records])]),'text/csv;charset=utf-8');return;
   }
   if(v15==='takeoff-apply'){
    const sub=aggregateTakeoff({rows:takeoff.groups.map(g=>({id:g.id,category:g.category,quantity:g.qty,unit:g.unit})),unmapped:takeoff.groups.filter(x=>!x.id).length},costUnits);
    const entries=Object.entries(sub.quantities).filter(([,q])=>q>0);
    if(takeoff.errors.length)throw Error('本次 BIM 明细有重复元素ID或数值错误，请修改源 CSV 并重新导入后才能应用，防止缺量');
    if(!entries.length)throw Error('没有可映射且大于零的工程量');
    if(!confirm('将 '+entries.length+' 项 BIM 分类量写入概算“人工算量”，覆盖这些分项原有数量；其他分项与已有单价不变。未映射 '+sub.unmapped+' 组、单位不匹配 '+sub.issues.length+' 组将被排除。确认继续？'))return;
    const next=JSON.parse(JSON.stringify(costing));for(const [id,qty] of entries){next.rows[id]={...(next.rows[id]||{}),enabled:true,mode:'manual',qty,qtyReference:('BIM:'+takeoff.fileName+' @ '+takeoff.importedAt.slice(0,10)).slice(0,100)};}
    const errs=validateCosting(next);if(errs.length)throw Error(errs.join(','));costing=next;persist();renderPage();toast('BIM 数量已写入 '+entries.length+' 个造价分项；请核对未映射及损耗');return;
   }
   if(v15==='feeders-recalc'){const draft=document.querySelector('[data-feeder-editor]')?.value||'';feederPlan(draft);feederText=draft;persist();renderPage();toast('已复算每条馈线');return;}
   if(v15==='feeders-example'){feederText=FEEDER_EXAMPLE;persist();renderPage();return;}
   if(v15==='feeders-export'){
     const z=feederPlan(document.querySelector('[data-feeder-editor]')?.value||feederText);
     download('NEXUS_馈线压降与电缆量.csv',csvText([['编号','需用功率kW','总电流A','每根电流A','压降V','压降%','校正载流量A','初算状态','电缆量m'],...z.rows.map(x=>[x.name,x.loadKw,x.designCurrent,x.perCable,x.voltageDrop,x.voltageDropPct,x.available??'',x.ampacityState,x.cableLength])]),'text/csv;charset=utf-8');return;
   }
   if(v15==='feeders-to-cost'){
     const z=feederPlan(document.querySelector('[data-feeder-editor]')?.value||feederText);
     if(!confirm('将逐馈线电缆暂估量 '+z.cableLength.toFixed(2)+' m 写入概算中的「电力电缆」，覆盖该分项已录 BIM/人工工程量？只按根数计长度，不含损耗。'))return;
     feederText=document.querySelector('[data-feeder-editor]')?.value||feederText;
     const next=JSON.parse(JSON.stringify(costing));next.rows.cable={...(next.rows.cable||{}),enabled:true,mode:'manual',qty:z.cableLength,qtyReference:'馈线表v15 @ '+new Date().toISOString().slice(0,10)};costing=next;persist();renderPage();toast('馈线长度已写入电力电缆概算');return;
   }
   if(v15==='price-import'){
     const raw=document.getElementById('pricebook-paste')?.value||'';const entries=priceBookCsv(raw,new Set(COST_DEFS.map(x=>x.id)));
     if(priceBook.length+entries.length>300)throw Error('最多保存300条报价');priceBook.push(...entries);persist();renderPage();toast('已存入 '+entries.length+' 条价格记录，不会自动覆盖概算');return;
   }
   if(v15==='price-template'){download('NEXUS_询价库模板.tsv','\ufeff'+PRICE_HEADER+'\n','text/tab-separated-values;charset=utf-8');return;}
   if(v15==='price-export'){download('NEXUS_本地价格记录.tsv','\ufeff'+PRICE_HEADER+'\n'+priceBook.map(x=>[x.id,x.unitPrice,x.source,x.date,x.supplier,x.evidence,x.remark].join('\t')).join('\n'),'text/tab-separated-values;charset=utf-8');return;}
 }catch(err){toast('V15 操作失败：'+err.message,true);}return;}
 const use=e.target.closest('[data-price-use],[data-price-remove]');if(use){try{
  const remove=use.dataset.priceRemove!=null;const i=Number(remove?use.dataset.priceRemove:use.dataset.priceUse);const q=priceBook[i];if(!q)throw Error('记录不存在');
  if(remove){if(!confirm('确定删除这条本地报价记录？概算已应用的历史价格不会自动删除。'))return;priceBook.splice(i,1);}
  else{if(!priceAcceptable(q))throw Error('必须填写供应商和报价证据后才能采用');
    if(priceStale(q)&&!confirm('该报价已超过180天，仍将其应用到概算？'))return;
    if(!confirm('应用 '+q.id+' 单价 '+q.unitPrice+' 元，并覆盖造价分项的原单价与价格来源？'))return;
    const next=JSON.parse(JSON.stringify(costing));next.rows[q.id]={...(next.rows[q.id]||{}),rate:q.unitPrice,source:q.source,evidence:(q.evidence+' / '+q.supplier+' / '+q.date).slice(0,100)};
    if(validateCosting(next).length)throw Error('报价不满足造价参数要求');costing=next;
  }
  persist();renderPage();toast(remove?'记录已删除':'已应用报价记录；请核实来源文件及规格、税费口径');
 }catch(err){toast(err.message,true)}return;}
 const work=e.target.closest('[data-work]');
 if(work){
  try{
   const cmd=work.dataset.work;
   const entry=workspaceIndex.projects.find(p=>p.id===work.dataset.project);
   if(cmd==='import'){document.getElementById('project-file').click();return;}
   if(cmd==='backup'){
    if(!persist())throw Error(storageIssue||'当前项目未能保存，禁止制作可能不完整的备份');
    const items=workspaceIndex.projects.map(p=>({entry:p,data:JSON.parse(localStorage.getItem(PROJECT_KEY(p.id))||'null')}));
    for(const item of items)validateProjectData(item.data,validateConfig);
    const bundle=await makeBundle(items);
    download('NEXUS_v12_全部项目_离线备份.json',JSON.stringify(bundle,null,2));toast('已生成全部项目备份；请保存到受控磁盘');return;
   }
   if(cmd==='new'||cmd==='duplicate'){
    if(workspaceIndex.projects.length>=MAX_PROJECTS)throw Error('最多允许 '+MAX_PROJECTS+' 项，请导出备份后整理');
    if(!persist())throw Error(storageIssue||'当前项目未能保存，请先导出备份');
    const data=cmd==='new'?blankProjectData():JSON.parse(localStorage.getItem(PROJECT_KEY(entry.id))||'null');
    const defaultName=cmd==='new'?'新建数据中心项目':entry.title+' · 方案副本';
    const name=prompt('请输入新项目/方案名称：',defaultName);if(name===null)return;
    if(!name.trim())throw Error('项目名称不能为空');
    const code=prompt('请输入工程编号（每个项目建议唯一）：',cmd==='new'?'DC-NEW':entry.code+'-ALT');if(code===null)return;
    if(!code.trim())throw Error('工程编号不能为空');
    const created=makeEntry(name,code);
    data.reportMeta={...data.reportMeta,projectName:created.title,projectCode:created.code,revision:'A00'};
    if(cmd==='duplicate'){data.governance=createGovernance();} // New alternative must not inherit approvals/snapshots.
    validateProjectData(data,validateConfig);
    localStorage.setItem(PROJECT_KEY(created.id),JSON.stringify(data));
    workspaceIndex.projects.push(created);
    localStorage.setItem(INDEX_KEY,JSON.stringify(workspaceIndex));
    switchProject(created.id);toast('项目已创建并独立保存');return;
   }
   if(cmd==='restore-deleted'){const name=deliveryRestoreProject();renderPage();toast('已恢复项目：'+name);return;}
   if(!entry)throw Error('未找到项目');
   if(cmd==='open'){switchProject(entry.id);toast('已切换项目：'+entry.title);return;}
   if(cmd==='export'){
    if(entry.id===workspaceIndex.active&&!persist())throw Error(storageIssue||'当前工作区尚未成功保存');
    const data=JSON.parse(localStorage.getItem(PROJECT_KEY(entry.id))||'null');
    validateProjectData(data,validateConfig);
    const file=await makePortable(entry,data);
    download(entry.code.replace(/[^a-zA-Z0-9_-]/g,'_')+'_工程包_4.0.json',JSON.stringify(file,null,2));toast('已导出 SHA-256 校验工程包');return;
   }
   if(cmd==='rename'){
    const name=prompt('修改项目名称：',entry.title);if(name===null)return;
    const code=prompt('修改工程编号：',entry.code);if(code===null)return;
    const checked=makeEntry(name,code,entry.id);
    if(entry.id===workspaceIndex.active){reportMeta.projectName=checked.title;reportMeta.projectCode=checked.code;}
    else{const saved=JSON.parse(localStorage.getItem(PROJECT_KEY(entry.id))||'null');validateProjectData(saved,validateConfig);saved.reportMeta.projectName=checked.title;saved.reportMeta.projectCode=checked.code;localStorage.setItem(PROJECT_KEY(entry.id),JSON.stringify(saved));}
    entry.title=checked.title;entry.code=checked.code;entry.updatedAt=new Date().toISOString();
    if(!persist())throw Error(storageIssue||'修改未能保存');renderPage();return;
   }
   if(cmd==='delete'){
    if(!confirm('将「'+entry.title+'」移出项目列表？数据与冻结版本保留在本机，可在项目管理中恢复。'))return;
    deliveryArchiveProject(entry.id);renderShell();renderPage();toast('项目已移出，可在项目管理恢复');return;
   }
  }catch(err){toast('工作区操作失败：'+err.message,true)}
  return;
 }

 const shell=e.target.closest('[data-shell]');if(shell){
  switch(shell.dataset.shell){
   case 'menu':sidebarOpen=!sidebarOpen;app.classList.toggle('sidebar-open',sidebarOpen);break;
   case 'close':closeMenu();break;
   case 'close-catalog':closeMenu();document.querySelector('.desktop-browse>summary')?.focus();break;
   case 'search':closeMenu();openCommand();break;
   case 'inspector':desktopTogglePane('inspector');break;
   case 'sidebar-pane':desktopTogglePane('sidebar');break;
   case 'focus-pane':desktopTogglePane('focus');break;
   case 'close-search':closeCommand();break;
   case 'actions':actionsOpen=!actionsOpen;document.getElementById('top-actions').classList.toggle('is-open',actionsOpen);break;
   case 'deck':deckExpanded=!deckExpanded;syncMobileUX();break;
  }return;
 }
 const jump=e.target.closest('[data-scroll-to]');if(jump){document.getElementById(jump.dataset.scrollTo)?.scrollIntoView({behavior:'smooth',block:'start'});return}
 const nav=e.target.closest('[data-nav],[data-go]');if(nav){if(document.activeElement instanceof HTMLElement)document.activeElement.blur();active=nav.dataset.nav||nav.dataset.go;try{sessionStorage.setItem('nexus-mep-last-view',active)}catch{}actionsOpen=false;document.getElementById('top-actions')?.classList.remove('is-open');renderPage();window.scrollTo({top:0,behavior:'instant'});return}
 const scenario=e.target.closest('[data-scenario]');if(scenario){const data={hot:[39,30],summer:[35,27],mild:[29,23],winter:[15,12]}[scenario.dataset.scenario];if(data){config={...config,plantDryBulb:data[0],plantWetBulb:data[1]};result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已切换教学工况：'+data.join('/')+' ℃（非项目设计气象数据）')}return}
 const fluid=e.target.closest('[data-preset-fluid]');if(fluid){setFluid(fluid.dataset.side,fluid.dataset.presetFluid);return}
 const selected=e.target.closest('[data-select-catalog]');if(selected){try{const list=parseCatalog(catalogText),item=list.find(v=>v.id===selected.dataset.selectCatalog);if(!item)throw new Error('未找到该设备型号');let proposed=useCatalogItem(config,item);const modelChanged=selections[item.type]!==item.id;if(modelChanged){if(item.type==='chiller')proposed={...proposed,plantUseOemCurve:0,plantUsePartCurve:0};if(item.type==='tower')proposed={...proposed,towerUseOemCurve:0};if(['chwPump','cwPump'].includes(item.type))proposed={...proposed,plantUsePumpCurve:0};if(item.type==='tcsPump')proposed={...proposed,tcsPumpUseCurve:0}}const bad=validateConfig(proposed);if(bad.length)throw new Error('设备参数不符合输入范围: '+bad.join(','));config=proposed;selections[item.type]=item.id;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast(modelChanged&&['chiller','tower','chwPump','cwPump','tcsPump'].includes(item.type)?'型号已切换；旧曲线已停用，请核对新机型性能曲线':item.type==='chiller'?'当前冷机型号需匹配工况曲线':'型号已应用到共享方案参数');}catch(err){toast(err.message,true)}return}
 const topoAct=e.target.closest('[data-topo-action]');if(topoAct){try{
    const rows=parseTopology(topologyText),index=Number(topoAct.dataset.topoIndex),node=rows[index],action=topoAct.dataset.topoAction;
    if(!node)throw new Error('未找到管段');
    if(action==='delete'){
      if(rows.some(x=>x.loop===node.loop&&x.parent===node.id))throw new Error('存在下级节点，须先删除其子节点');
      if(node.parent==='-')throw new Error('不能删除根节点');
      rows.splice(index,1);
    }else{
      let counter=1,uid;do{uid=(node.loop==='CHW'?'C':'T')+'X'+counter++}while(rows.some(x=>x.loop===node.loop&&x.id===uid));
      if(action==='add'){
        if(node.parent==='-')throw new Error('请选取根节点下已有支路以新增同级末端');
        rows.push({...node,id:uid,label:'新增末端',share:0,device:20,length:25,K:5});
      }else if(action==='group'){
        if(node.parent==='-')throw new Error('不能在根节点上方再插入共享段');
        const p=node.parent;rows[index]={...node,parent:uid};
        rows.push({...node,id:uid,parent:p,label:'新增共享段',share:null,length:20,K:3,device:0});
      }
    }
    const candidate=topologyToText(rows);parseTopology(candidate);topologyText=candidate;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('拓扑已更新');
   }catch(err){toast(err.message,true)}return}
 const snapBtn=e.target.closest('[data-snap-action]');if(snapBtn){
  const snap=governance.snapshots.find(x=>x.id===snapBtn.dataset.snapId);if(!snap){toast('冻结版不存在',true);return}
  try{if(!await verifySnapshot(snap))throw new Error('SHA-256 不一致：此快照已被修改，拒绝生成计算书');
   const act=snapBtn.dataset.snapAction;
   if(act==='verify'){const replayed=replayFrozen(snap,calculate);if(!replayed.ok)throw Error(replayError(replayed));toast('SHA-256 一致，关键结果重算一致；仍不等于厂家和规范验证');}
   else if(act==='json'){download(snap.id+'.json',JSON.stringify(snap,null,2));toast('冻结快照及摘要已导出')}
   else if(act==='word'){download(snap.id+'_冻结计算书.docx',buildDocxBytes(frozenBook(snap)),'application/vnd.openxmlformats-officedocument.wordprocessingml.document');toast('已导出冻结快照 Word 计算书')}
   else if(act==='html'){download(snap.id+'_冻结计算书.html',renderCalculationBookHTML(frozenBook(snap),{toolbar:false}),'text/html;charset=utf-8');toast('已导出冻结 HTML 计算书')}
   else if(act==='pdf'){const html=renderCalculationBookHTML(frozenBook(snap));const pg=window.open('','_blank');if(!pg){download(snap.id+'_冻结计算书.html',html,'text/html;charset=utf-8');toast('弹窗受限，已改为下载 HTML，打开后 Ctrl+P 另存为 PDF');}else{pg.document.open();pg.document.write(html);pg.document.close();pg.addEventListener('load',()=>pg.print(),{once:true})}}
   else if(act==='review'){
    const gate=evaluateGate(snap.payload);if(!gate.ok){toast('冻结版仍有 '+gate.issues.length+' 项预检障碍；无法标记审校完成',true);return}
    const reviewer=(reportMeta.checked||'').trim();if(!reviewer||reviewer===snap.payload.meta.prepared.trim())throw new Error('请先填写与计算人不同的校核人');
    const memo=prompt('本地审校意见（非企业正式审批，必填）：','计算书、厂家资料和规范引用已人工核对');if(!memo?.trim())return;
    snap.status='审校记录完成';snap.review.push({at:new Date().toISOString(),reviewer,comment:memo.trim()});governance.events.push(auditEvent('本地审校记录',snap.id+' · '+memo.trim(),reviewer));persist();renderPage();toast('审校记录已保存（未作身份认证或批准）');
   }
  }catch(err){toast(err.message,true)}return;
 }
 const a=e.target.closest('[data-action]');if(!a)return;
 switch(a.dataset.action){
 case'mobile-backup':try{await mobileBackup()}catch(err){toast('手机备份失败：'+err.message,true)}break;
 case'mobile-word':try{await mobileWord()}catch(err){toast('计算书分享失败：'+err.message,true)}break;
 case'sensitivity-export':{
   const rows=screenSensitivity(config,baselineMetrics(result),c=>calculate(c,curves,branchText,topologyText),validateConfig);
   const out=[['工况','扰动参数','参数值','总冷量kW','CHW流量m3/h','TCS流量m3/h','风墙风量m3/h','风墙运行负载率%','CDU运行负载率%','状态','说明'],...rows.map(x=>[x.name,x.key,x.input,x.outputs?.q??'',x.outputs?.chw??'',x.outputs?.tcs??'',x.outputs?.air??'',Number.isFinite(x.outputs?.wallUtil)?x.outputs.wallUtil*100:'',Number.isFinite(x.outputs?.cduUtil)?x.outputs.cduUtil*100:'',x.status,x.reason])];
   download('NEXUS_v12_工况扰动试算.csv','\ufeff'+out.map(row=>row.map(v=>'"'+String(v).replaceAll('"','""')+'"').join(',')).join('\r\n'),'text/csv;charset=utf-8');toast('已导出确定性扰动分析 CSV');break;
 }
 case'reset':if(!confirm('即将把当前工程的多项计算参数、价格与演示数据恢复为示例值，操作无法直接撤销。其他项目和冻结档案不受影响。建议先导出完整项目备份。确定继续吗？')){toast('已取消重置，工程数据没有改变');break;}config={...DEFAULTS,topologyEnabled:2};tender=defaultTender(config);curves=defaultCurves();caseText=DEMO_CASES;branchText=DEMO_BRANCHES;topologyText=DEMO_TOPOLOGY;catalogText=DEMO_CATALOG;selections={fan:'DEMO-FW12',cdu:'DEMO-CDU250',chiller:'DEMO-CH450',tower:'DEMO-TW500',chwPump:'DEMO-CHWP',cwPump:'DEMO-CWP',tcsPump:'DEMO-TCSP',ups:'DEMO-UPS500'};econ={...DEFAULT_ECON};powerPlan={...DEFAULT_POWER_PLAN};costing=newCosting();takeoff={groups:[],errors:[],records:0,fileName:'',importedAt:''};feederText=FEEDER_EXAMPLE;priceBook=[];reportMeta={projectName:'数据中心机电方案',projectCode:'DC-MEP-DEMO',phase:'方案初算',prepared:'',checked:'',revision:'A00'};result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已恢复示例计算输入；冻结档案未删除');break;
 case'export':exportReport();break;
 case'gov-evaluate':renderPage();toast('已重新计算资料预检清单');break;
 case'gov-freeze':{
  try{const payload=makePayload(snapshotInput());const snap=await freezePayload(payload,governance.snapshots);
   governance.snapshots.push(snap);if(governance.snapshots.length>12){governance.snapshots.shift();toast('已达到本地容量上限：最早快照被清理。请导出归档 JSON！',true)}
   governance.events.push(auditEvent('冻结当前计算版本',snap.id+' / '+snap.payload.meta.revision));governance.events=governance.events.slice(-100);const saved=persist();renderPage();toast(saved?'已冻结：'+snap.id+' · SHA-256 已计算':'当前浏览器禁止持久存储；请立刻导出项目档案 JSON',!saved);
  }catch(err){toast('冻结失败：'+err.message,true)}break;}
 case'gov-archive':{
  const archive={schema:'nexus.mep.archive.v11',exportedAt:new Date().toISOString(),evidence:governance.evidence,snapshots:governance.snapshots,events:governance.events};
  download((reportMeta.projectCode||'NEXUS')+'_工程版本档案_v11.json',JSON.stringify(archive,null,2));toast('已导出含快照、证据台账和事件记录的项目档案');break;}
 case'gov-import':document.getElementById('archive-file').click();break;

 case'open-report':active='report';renderPage();break;
 case'report-preview':openCalculationBook(false);break;
 case'report-pdf':openCalculationBook(true);break;
 case'report-html':downloadReportHTML();break;
 case'report-docx':downloadReportWord();break;
 case'design-audit-export':{
 const list=designReadiness().statuses;
 const rows=[['校核项目','状态','说明','对应页面'],...list.map(x=>[x.label,x.ok?'输入模型就绪（真实性仍需核实）':'待补充/待核实',x.detail,x.page])];
 const csv='\ufeff'+rows.map(row=>row.map(v=>'"'+String(v).replaceAll('"','""')+'"').join(',')).join('\r\n');
 download('nexus-design-evidence-checklist.csv',csv,'text/csv;charset=utf-8');toast('已导出资料校核清单；不代表规范符合性证书');break;
 }
 case'catalog-reset':catalogText=DEMO_CATALOG;selections={fan:'DEMO-FW12',cdu:'DEMO-CDU250',chiller:'DEMO-CH450',tower:'DEMO-TW500',chwPump:'DEMO-CHWP',cwPump:'DEMO-CWP',tcsPump:'DEMO-TCSP',ups:'DEMO-UPS500'};persist();renderPage();toast('已恢复虚构教学设备库');break;
 case'catalog-download':download('nexus-equipment-catalog.csv','\ufeff'+catalogText,'text/csv;charset=utf-8');toast('设备型号数据库已导出');break;
 case'topology-reset':topologyText=DEMO_TOPOLOGY;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已恢复树状管网教学示例');break;
 case'topology-demo-curves':curves={...curves,chwPump:'0,38,0.40\n20,37,0.64\n40,34,0.70\n60,30,0.72\n80,20,0.66\n100,7,0.50',tcsPump:'0,35,0.40\n20,33,0.62\n40,27,0.70\n60,17,0.67\n80,5,0.53',cwPump:'0,41,0.40\n25,38,0.62\n50,34,0.70\n75,28,0.73\n100,14,0.65\n125,3,0.48'};config={...config,topologyEnabled:config.topologyEnabled===1?1:2,plantUsePumpCurve:1,tcsPumpUseCurve:1};result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已启用虚构教学泵曲线；不可当作厂家证据');break;
 case'topology-export':download('nexus-v7-topology.csv','\ufeff'+topologyText,'text/csv;charset=utf-8');toast('已导出拓扑参数');break;
 case'balance-export':{
   if(!result.topology.valid){toast('拓扑无效，无法导出计算结果',true);break;}
   const header=['回路','末端','设计流量m3/h','设计总流量下的实际分流m3/h','设计点达成率%','泵交点实际流量m3/h','交点达成率%','故障后实际流量m3/h','故障后达成率%','压差残差kPa','设计点迭代次数','计算模式','单泵曲线验证状态'];
   const out=[header];
   for(const key of ['CHW','TCS']){
     const loop=result.topology.loops[key],op=result.operating[key];
     for(const d of loop.rows){
       const actual=op?.valid?op.balanced?.rows.find(x=>x.id===d.id):null;
       const oneOut=op?.afterOne?.valid?op.afterOne.balanced?.rows.find(x=>x.id===d.id):null;
       const show=v=>Number.isFinite(v)?v.toFixed(5):'';
       out.push([key,d.name,show(d.designFlow),show(d.flow),show(d.ratio*100),show(actual?.flow),show(actual?.ratio*100),show(oneOut?.flow),show(oneOut?.ratio*100),show(loop.residualKpa),loop.iterations||'',config.topologyEnabled===2?'自由分流':config.topologyEnabled===1?'定比分流':'旧版支路', '曲线未由平台验证厂家来源']);
     }
   }
   out.push(['说明','供回合并树状回路，阀门全开，无控制阀、环网、NPSH或瞬态；型号与曲线必须另行校验']);
   const csv='\ufeff'+out.map(row=>row.map(v=>'"'+String(v??'').replaceAll('"','""')+'"').join(',')).join('\r\n');
   download('nexus-v9-hydraulic-balance-check.csv',csv,'text/csv;charset=utf-8');toast('已导出设计点、泵交点及故障后支路流量（含残差）');break;
 }

 case'boq-export':{
  const x=costModel();const headers=['ID','分项','类别','是否计入','数量来源','数量','单位','单价元','价格类型','报价依据编号','小计元','可靠性','工程量来源'];
  const data=x.rows.map(z=>[z.id,z.name,z.group,z.active?'是':'否',z.mode,z.qty,z.unit,z.rate??'',z.source,z.evidence,Number.isFinite(z.amount)?z.amount:'',z.missing?'缺量/缺价':z.known?'已录证据':'仅教学/无证据',costing.rows[z.id]?.qtyReference||'模型联动/人工未登记']);
  const tail=[[],['直接费',x.direct],['安装',x.install],['调试',x.commission],['设计/管理',x.design],['预备费',x.contingency],['税费',x.tax],['已计价范围总额',x.partialTotal],['元/W IT',x.yuanPerW],['注意','仅勾选范围；非全建造成本；价格未核证的不可对外报价']];
  const csv='\ufeff'+[headers,...data,...tail].map(row=>row.map(v=>'"'+String(v??'').replaceAll('"','""')+'"').join(',')).join('\r\n');
  download('NEXUS_v14_机电概算工程量清单.csv',csv,'text/csv;charset=utf-8');toast('已导出工程量概算（含缺项和证据状态）');break;
 }
 case'boq-template':{const csv='\ufeffID,数量,单价元,价格来源,证据编号\nchwPipe,180,950,QUOTE,MEP-Q-001\ntransformer,2,150000,QUOTE,POWER-Q-002';download('NEXUS_v14_BIM量价导入模板.csv',csv,'text/csv;charset=utf-8');break;}
 case'boq-apply-csv':{
  try{let count=0;const next=JSON.parse(JSON.stringify(costing));const ids=new Set(COST_DEFS.map(x=>x.id));
   for(const [i,line] of costCsvDraft.split(/\r?\n/).map(x=>x.trim()).filter(Boolean).entries()){
    if(/^ID[,，\t]/i.test(line))continue;
    const sep=line.includes('\t')?'\t':',';const parts=line.split(sep).map(x=>x.trim());
    if(parts.length<5)throw Error('第 '+(i+1)+' 行必须包含5列（不支持证据名中含逗号）');
    const [id,qtyText,priceText,source,evidence]=parts;if(!ids.has(id))throw Error('无效 ID：'+id);
    const qty=Number(qtyText),rate=Number(priceText);
    if(qtyText===''||priceText===''||!Number.isFinite(qty)||qty<0||!Number.isFinite(rate)||rate<=0||!['DEMO','QUOTE','CONTRACT'].includes(source)||!evidence)throw Error('第 '+(i+1)+' 行数量、单价、来源或证据无效');
    next.rows[id]={...(next.rows[id]||{}),enabled:true,mode:'manual',qty,rate,source,evidence};count++;
   }
   if(!count)throw Error('CSV 没有有效记录');if(validateCosting(next).length)throw Error('价格数据超过限制');costing=next;persist();costCsvDraft='';renderPage();toast('已更新 '+count+' 条量价记录（人工算量）。');
  }catch(err){toast('导入未生效：'+err.message,true)}break;
 }
 case'branch-reset':branchText=DEMO_BRANCHES;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已恢复按风液比例联动的支路示例');break;
 case'branch-export':download('nexus-hydraulic-branches.csv','\ufeff'+branchText,'text/csv;charset=utf-8');toast('水力支路 CSV 已导出');break;
 case'equipment-csv':{const rows=buildAssessment(config,result,curves).rows;const headers=['设备','运行台数','备用台数','安装总数','故障后最多运行台数','设计需求','单台能力','故障后判断','N+1理论总数','数据来源标记','备注'];const entries=rows.map(x=>[x.label,x.run,x.standby,x.installed,x.available,x.load,x.unit,x.status,x.recommended,x.supported?'已录厂家数据':'额定/示例初算',x.notes]);const csv='\ufeff'+[headers,...entries].map(row=>row.map(v=>'"'+String(Number.isNaN(v)?'':v).replaceAll('"','""')+'"').join(',')).join('\r\n');download('nexus-preliminary-equipment-schedule.csv',csv,'text/csv;charset=utf-8');toast('已导出设备清单；采购前仍需厂家选型确认');break;}
 case'case-demo':caseText=DEMO_CASES;persist();renderPage();toast('已载入四组教学工况');break;
 case'case-example':download('nexus-scenario-example.csv','\ufeff'+DEMO_CASES,'text/csv;charset=utf-8');toast('已下载 CSV 格式示例');break;
 case'case-export':{try{const rows=evaluateCases(config,curves,parseCases(caseText),(cfg,cv)=>calculate(cfg,cv,branchText,topologyText)).rows;const headers=['工况','干球℃','湿球℃','IT负荷率%','小时','冷站冷量kW','冷机输入kW','冷却塔排热kW','已计机械kW','样本机械电耗kWh','评估'];const entries=rows.map(x=>[x.name,x.db,x.wb,x.pct,x.hours,x.cooling,x.chillerPower,x.towerReject,x.mech,x.energy,x.verdict]);const csv='\ufeff'+[headers,...entries].map(row=>row.map(v=>'"'+String(Number.isNaN(v)?'':v).replaceAll('"','""')+'"').join(',')).join('\r\n');download('nexus-project-scenario-results.csv',csv,'text/csv;charset=utf-8');toast('已导出项目工况 CSV');}catch(e){toast(e.message,true)}break;}
 case'scenario-csv':{const rows=scenarioRows();const headers=['工况','干球℃','湿球℃','IT负荷%','冷站需冷kW','冷机耗电kW','冷却塔散热kW','已计机电功率kW','状态'];const entries=rows.map(r=>[r.name,r.db,r.wb,r.pct,r.q??'',r.electric??'',r.tower??'',r.mech??'',r.error||r.status]);const content='\ufeff'+[headers,...entries].map(row=>row.map(v=>'"'+String(v).replaceAll('\"','\"\"')+'"').join(',')).join('\r\n');download('nexus-project-scenarios.csv',content,'text/csv;charset=utf-8');toast('已导出工况对比 CSV');break;}
 case'import':document.getElementById('json-file').click();break;
 case'print':window.print();break;
 case'tcs-demo':curves.tcsPump=DEMO_TCS_PUMP;result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已填入虚构 TCS 泵教学曲线，不能冒充厂家资料');break;
 case'demo-curves':curves={chiller:config.plantType===1?DEMO_WATER:DEMO_AIR,partLoad:DEMO_PARTLOAD,chwPump:DEMO_PUMP,cwPump:DEMO_PUMP,tcsPump:DEMO_TCS_PUMP,tower:DEMO_TOWER};result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('示例曲线已填入，需主动切换数据来源才能使用');break;
 case'clear-curves':curves=defaultCurves();result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('已清空手动录入的曲线数据');break;
 }
});
app.addEventListener('input',e=>{
 if(e.target.matches('[data-mp-scope]')){if(e.target.tagName!=='SELECT')mpHandleInput(e.target);return;}

 if(e.target.matches('[data-room]')){roomHandleInput(e.target);return;}
 if(e.target.id==='command-input'){document.getElementById('command-results').innerHTML=commandRows(e.target.value);return}

 if(e.target.matches('[data-topology-editor]')){topologyText=e.target.value;result=calculate(config,curves,branchText,topologyText);persist();refreshView();return}
 if(e.target.matches('[data-branch-editor]')){branchText=e.target.value;result=calculate(config,curves,branchText,topologyText);persist();refreshView();return}
 if(e.target.matches('[data-boq-csv]')){costCsvDraft=e.target.value;return}
 if(e.target.id==='takeoff-paste'){takeoffPaste=e.target.value;return}
 if(e.target.matches('[data-power-plan]')){const key=e.target.dataset.powerPlan;const value=e.target.value===''?NaN:Number(e.target.value);const next={...powerPlan,[key]:value};if(!validatePowerPlan(next).length){powerPlan=next;e.target.classList.remove('invalid');persist();refreshView()}else e.target.classList.add('invalid');return}
 if(e.target.matches('[data-cost-setting]')){const key=e.target.dataset.costSetting;const next=JSON.parse(JSON.stringify(costing));next.settings[key]=e.target.value===''?NaN:Number(e.target.value);if(!validateCosting(next).length){costing=next;e.target.classList.remove('invalid');persist();refreshView()}else e.target.classList.add('invalid');return}
 if(e.target.matches('[data-cost-field]')&&['rate','qty','evidence'].includes(e.target.dataset.costField)){
   const {costId:id,costField:key}=e.target.dataset;const next=JSON.parse(JSON.stringify(costing));const row=next.rows[id]||{};
   row[key]=key==='evidence'?e.target.value.slice(0,100):(e.target.value===''?null:Number(e.target.value));next.rows[id]=row;
   if(!validateCosting(next).length){costing=next;e.target.classList.remove('invalid');persist();refreshView()}else e.target.classList.add('invalid');return;
 }
 if(e.target.matches('[data-catalog-editor]')){catalogText=e.target.value;persist();refreshView();return}
 if(e.target.matches('[data-econ]')){const v=Number(e.target.value),next={...econ,[e.target.dataset.econ]:v};if(e.target.value!==''&&!validateEcon(next).length){econ=next;e.target.classList.remove('invalid');persist();refreshView();}else{e.target.classList.add('invalid')}return}
 if(e.target.matches('[data-evidence-field]')){const item=governance.evidence.find(x=>x.id===e.target.dataset.evidenceId);if(item){item[e.target.dataset.evidenceField]=e.target.value.slice(0,180);persist();}return;}
 if(e.target.matches('[data-report-meta]')){reportMeta[e.target.dataset.reportMeta]=e.target.value.slice(0,100);persist();deckSync();return} if(e.target.matches('[data-report-section]')){reportSections[e.target.dataset.reportSection]=!!e.target.checked;persist();renderPage();return}
 if(e.target.matches('[data-project-cases]')){caseText=e.target.value;persist();refreshView();return}const curve=e.target.closest('[data-curve]');if(curve){curves[curve.dataset.curve]=curve.value;result=calculate(config,curves,branchText,topologyText);persist();refreshView();return}const input=e.target.closest('[data-key]');if(input&&input.tagName==='INPUT')updateField(input)});
app.addEventListener('change',e=>{
 if(e.target.matches('[data-key="liquidPct"]')&&!e.target.classList.contains('invalid')){renderPage();return;}

 if(e.target.matches('[data-mp-scope]')){if(e.target.tagName==='SELECT')mpHandleInput(e.target);return;}

 if(e.target.matches('[data-room]')){roomHandleInput(e.target);return;}
 if(e.target.matches('[data-pod-field],[data-pod-row],[data-provider-field],[data-provider-service],[data-provider-shared],[data-provider-quote],[data-provider-evidence],[data-provider-qty]')){
  try{const t=e.target;const nextP=JSON.parse(JSON.stringify(pods)),nextV=JSON.parse(JSON.stringify(provider)),nextS=JSON.parse(JSON.stringify(soperton));
  if(t.matches('[data-pod-field]')){let k=t.dataset.podField;nextP[k]=t.value.trim()===''&&['capturePct','cduRatedKw','fanRatedM3h'].includes(k)?null:Number(t.value)}
  if(t.matches('[data-pod-row]')){const [id,field]=t.dataset.podRow.split(':');if(!POD_ITEMS.some(x=>x.id===id))throw Error('不存在的POD分项');const r=nextP.rows[id]||{};r[field]=field==='include'?t.checked:field==='evidence'?t.value.slice(0,180):t.value.trim()===''?null:Number(t.value);nextP.rows[id]=r}
  if(t.matches('[data-provider-field]')){const k=t.dataset.providerField;nextV[k]=k==='contractBoundary'?t.value.slice(0,2000):k==='businessModel'?t.value:Number(t.value)}
  if(t.matches('[data-provider-service]')){const [id,k]=t.dataset.providerService.split(':');if(!PROVIDER_DELIVERABLES.some(x=>x.id===id))throw Error('交付环节未知');let r=nextV.deliverables[id];r[k]=k==='included'?t.checked:k==='evidence'?t.value.slice(0,180):t.value.trim()===''?null:Number(t.value)}
  if(t.matches('[data-provider-shared]')){const id=t.dataset.providerShared;nextV.shared[id].included=t.checked}
  if(t.matches('[data-provider-qty]')){const [id,k]=t.dataset.providerQty.split(':');nextV.shared[id][k]=t.value.trim()===''?null:Number(t.value)}
  if(t.matches('[data-provider-quote],[data-provider-evidence]')){const id=t.dataset.providerQuote||t.dataset.providerEvidence;const row=nextS.moduleQuotes[id]||{price:null,evidence:''};if(t.matches('[data-provider-quote]'))row.price=t.value.trim()===''?null:Number(t.value);else row.evidence=t.value.slice(0,180);nextS.moduleQuotes[id]=row}
  validatePods(nextP);validateProvider(nextV);validateSoperton(nextS);pods=nextP;provider=nextV;soperton=nextS;persist();renderPage();return;
  }catch(err){e.target.classList.add('invalid');toast('POD修改未生效：'+err.message,true);return;}
 }
 if(e.target.matches('[data-sop-field],[data-sop-quote],[data-sop-evidence],[data-sop-status],[data-sop-note]')){
  try{
   const next=JSON.parse(JSON.stringify(soperton));const t=e.target;
   if(t.matches('[data-sop-field]')){
    const path=t.dataset.sopField.split('.'),last=path.pop();let dst=next;for(const part of path)dst=dst[part];
    if(!dst)throw Error('字段路径无效');dst[last]=t.value.trim()===''?NaN:Number(t.value);
   }else if(t.matches('[data-sop-quote],[data-sop-evidence]')){
    const id=t.dataset.sopQuote||t.dataset.sopEvidence;const q={price:null,evidence:'',...next.moduleQuotes[id]};
    if(t.matches('[data-sop-quote]'))q.price=t.value.trim()===''?null:Number(t.value);
    else q.evidence=t.value.slice(0,180);
    next.moduleQuotes[id]=q;
   }else if(t.matches('[data-sop-status]'))next.issueStatus[t.dataset.sopStatus]=t.value;
   else next.issueNotes[t.dataset.sopNote]=t.value.slice(0,600);
   validateSoperton(next);soperton=next;persist();renderPage();return;
  }catch(err){e.target.classList.add('invalid');toast('输入未生效：'+err.message,true);return;}
 }
 if(e.target.matches('[data-dec-field],[data-dec-equip],[data-dec-autosize]')){
  try{
   if(!decision.baseline)throw Error('请先锁定 A');
   const next=JSON.parse(JSON.stringify(decision));
   if(e.target.matches('[data-dec-field]')){
    const key=e.target.dataset.decField;const v=e.target.value.trim()===''?NaN:Number(e.target.value);
    if(!DECISION_FIELDS.some(x=>x.key===key)||!Number.isFinite(v))throw Error('参数需要有效数字');
    next.overrides[key]=v;
   }else if(e.target.matches('[data-dec-equip]'))next.equipment[e.target.dataset.decEquip]=e.target.value;
   else next.autoSize=e.target.checked;
   validateDecisionState(next,validateConfig);
   // Test full calc first; changes are atomic on invalid input.
   compareDecisions(next.baseline,next,{calculate,calculateCost,parseCatalog,useCatalogItem,validateConfig});
   decision=next;persist();renderPage();return;
  }catch(err){e.target.classList.add('invalid');toast('候选方案不生效：'+err.message,true);return;}
 }
 if(e.target.matches('[data-takeoff-map]')){
   const i=Number(e.target.dataset.takeoffMap),g=takeoff.groups[i],id=e.target.value;
   if(!g)return;if(id&&!COST_DEFS.some(x=>x.id===id&&(x.unit==='m'?'m':'each')===g.unit)){toast('该分项单位不匹配',true);return;}
   g.id=id;persist();renderPage();return;
 }
 const source=e.target;
 if(source.matches('[data-tender],[data-bid-include],[data-bid-qty],[data-bid-price],[data-bid-origin]')){
  const next=JSON.parse(JSON.stringify(tender));
  if(source.matches('[data-tender]')){
   const key=source.dataset.tender;
   const numeric=['itKw','racks','liquidPct','pueTarget','dryBulb','wetBulb','transformerKva','chillerNominalKw','towerNominalKw','generatorKw','batteryMinutes','batteryEfficiency','chwPipeM','tcsPipeM','cwPipeM','installationPct','managementPct','riskPct','profitPct','taxPct','otherYuan','sourceType'].includes(key);
   next[key]=numeric?(source.value.trim()===''?NaN:Number(source.value)):source.value;
  }
  if(source.matches('[data-bid-include]'))next.inclusions[source.dataset.bidInclude]=source.checked;
  if(source.matches('[data-bid-qty]')){const id=source.dataset.bidQty;if(source.value.trim()==='')delete next.quantity[id];else next.quantity[id]=Number(source.value)}
  if(source.matches('[data-bid-price]')){const id=source.dataset.bidPrice;if(source.value.trim()==='')delete next.prices[id];else next.prices[id]=Number(source.value)}
  if(source.matches('[data-bid-origin]'))next.sources[source.dataset.bidOrigin]=source.value.slice(0,180);
  const issues=validateTender(next);if(issues.length){toast('投标参数无效：'+issues.join('；'),true);source.classList.add('invalid');return;}
  tender=next;persist();renderPage();return;
 }

 if(e.target.matches('[data-cost-field]')&&['enabled','mode','source'].includes(e.target.dataset.costField)){
  const {costId:id,costField:key}=e.target.dataset;const next=JSON.parse(JSON.stringify(costing));const row=next.rows[id]||{};
  row[key]=key==='enabled'?e.target.checked:e.target.value;next.rows[id]=row;
  if(validateCosting(next).length){toast('造价清单参数非法',true);return}costing=next;persist();renderPage();return;
 }
 if(e.target.matches('[data-evidence-field],[data-report-meta]')){return;}if(e.target.matches('[data-gov-compare]')){compareIds[Number(e.target.dataset.govCompare)]=e.target.value;renderPage();return;}const edit=e.target.closest('[data-topo-field]');if(edit){try{
    const rows=parseTopology(topologyText),idx=Number(edit.dataset.topoIndex),key=edit.dataset.topoField;
    const value=['length','K','device','dn'].includes(key)?Number(edit.value):key==='share'?(edit.value.trim()==='-'?null:['AIR','LIQUID'].includes(edit.value.trim().toUpperCase())?edit.value.trim().toUpperCase():Number(edit.value)):edit.value.trim();
    rows[idx][key]=value;
    const candidate=topologyToText(rows);parseTopology(candidate);
    topologyText=candidate;result=calculate(config,curves,branchText,topologyText);persist();renderPage();
   }catch(err){toast('字段无效：'+err.message,true);edit.classList.add('invalid')}return}
 const curve=e.target.closest('[data-curve]');if(curve){curves[curve.dataset.curve]=curve.value;result=calculate(config,curves,branchText,topologyText);persist();refreshView();return}const input=e.target.closest('[data-key]');if(input)updateField(input)});
document.addEventListener('change',async e=>{
 if(e.target.id==='takeoff-file'){
  try{const file=e.target.files?.[0];if(!file)return;if(file.size>900000)throw Error('CSV 最大支持900KB');
    const parse=takeoffRows(await file.text());takeoff={groups:parse.groups,errors:parse.errors.slice(0,40),records:parse.records,fileName:file.name.slice(0,100),importedAt:new Date().toISOString()};persist();renderPage();toast('已预览 '+parse.records+' 条明细；尚未写入概算');
  }catch(err){toast('BIM 导入失败：'+err.message,true)}finally{e.target.value=''}return;
 }
 if(e.target.id==='pricebook-file'){
  try{const file=e.target.files?.[0];if(!file)return;if(file.size>150000)throw Error('价格文件大于150KB');
    const out=priceBookCsv(await file.text(),new Set(COST_DEFS.map(x=>x.id)));if(out.length+priceBook.length>300)throw Error('价格记录超过300条');priceBook.push(...out);persist();renderPage();toast('报价已导入，不自动采用');
  }catch(err){toast('报价文件导入失败：'+err.message,true)}finally{e.target.value=''}return;
 }
 if(e.target.id==='bid-file'){
  try{const file=e.target.files?.[0];if(!file)return;if(file.size>250000)throw Error('请导入不大于 250KB 的 CSV');
  const raw=await file.text();const updates=parseTenderSheet(raw);const next=JSON.parse(JSON.stringify(tender));
  for(const [id,r] of Object.entries(updates)){if(r.qty!==null)next.quantity[id]=r.qty;if(r.cost!==null)next.prices[id]=r.cost;if(r.origin)next.sources[id]=r.origin;if(r.included!==null)next.inclusions[id]=r.included;}
  const errors=validateTender(next);if(errors.length)throw Error(errors.join('、'));tender=next;persist();renderPage();toast('导入 CSV 成功：'+Object.keys(updates).length+' 行');
  }catch(err){toast('清单导入失败：'+err.message,true)}finally{e.target.value=''}return;
 }
 if(e.target.id==='project-file'){
  const file=e.target.files?.[0];if(!file)return;
  try{
   if(file.size>10_000_000)throw Error('工程包不能超过 10 MB');
   const parsed=JSON.parse(await file.text());
   const items=parsed.schema==='nexus.mep.workspace-backup.v12'?await unpackBundle(parsed,validateConfig):[await unpackPortable(parsed,validateConfig)];
   if(items.length+workspaceIndex.projects.length>MAX_PROJECTS)throw Error('导入后超出项目数量上限，请先备份并整理旧项目');
   if(!persist())throw Error('当前工程未能持久保存，导入已取消');
   if(!confirm('恢复预览：'+items.map(item=>String(item.entry.title).slice(0,70)+'（冻结版本 '+item.data.governance.snapshots.length+' 版）').join('；')+'。已通过 SHA-256 校验，将新增 '+items.length+' 个独立项目，不覆盖已有工程。继续？'))return;
   const added=[];
   for(const item of items){
    const entry=makeEntry(item.entry.title,item.entry.code);
    // Imported snapshots already covered by the signed-by-none checksum; check individually, too.
    for(const snap of item.data.governance.snapshots){if(!await verifySnapshot(snap))throw Error('冻结快照校验失败：'+snap.id)}
    added.push({entry,data:item.data});
   }
   // Validate everything before any local mutation; rollback all new data on any storage error.
   const originalIndex=JSON.stringify(workspaceIndex);
   const written=[];
   try{
    for(const item of added){localStorage.setItem(PROJECT_KEY(item.entry.id),JSON.stringify(item.data));written.push(item.entry.id);}
    workspaceIndex.projects.push(...added.map(x=>x.entry));
    localStorage.setItem(INDEX_KEY,JSON.stringify(workspaceIndex));
   }catch(err){
    for(const id of written)try{localStorage.removeItem(PROJECT_KEY(id))}catch{}
    workspaceIndex=JSON.parse(originalIndex);
    try{localStorage.setItem(INDEX_KEY,originalIndex)}catch{}
    throw Error('导入写盘失败，已尝试回滚：'+err.message);
   }
   renderPage();toast('已导入 '+added.length+' 个独立工程（不覆盖原工程）');
  }catch(err){toast('工程包导入失败：'+err.message,true)}finally{e.target.value='';}
  return;
 }
 if(e.target.id==='archive-file'){
  const f=e.target.files?.[0];if(!f)return;
  try{if(f.size>8000000)throw new Error('项目档案不能超过 8 MB');const data=validateArchive(JSON.parse(await f.text()));
   for(const snap of data.snapshots){if(!await verifySnapshot(snap))throw new Error('归档中存在 SHA-256 校验失败的版本 '+snap.id)}
   if(!confirm('导入档案将替换本地证据台账和冻结版本，但不会更改当前计算参数。继续吗？'))return;
   governance={evidence:data.evidence,snapshots:data.snapshots.slice(-12),events:(data.events||[]).slice(-100)};persist();renderPage();toast('已导入并通过 '+governance.snapshots.length+' 个快照摘要校验');
  }catch(err){toast('档案导入失败：'+err.message,true)}finally{e.target.value=''}return;
 }
 if(e.target.id!=='json-file')return;
 const file=e.target.files?.[0];if(!file)return;
 const beforeImport=captureProjectData();
 const previousCompareIds=[...compareIds];
 try{if(file.size>1e6)throw new Error('文件不能超过 1 MB');const text=await file.text();const parsed=JSON.parse(text);const data=parsed.parameters??parsed;
 const merged={...DEFAULTS,...Object.fromEntries(Object.keys(DEFAULTS).filter(k=>typeof data[k]==='number').map(k=>[k,data[k]]))};
 const broken=validateConfig(merged);if(broken.length)throw new Error('无效参数: '+broken.join(', '));
 if(parsed.modularPod){parsed.modularPod=mpNormalize(parsed.modularPod);const errors=mpValidate(parsed.modularPod);if(errors.length)throw Error(errors.join('；'));modularPod=JSON.parse(JSON.stringify(parsed.modularPod));}else modularPod=mpDefaults();
 if(parsed.roomCfd){const nextRoom={...ROOM_DEFAULTS,...parsed.roomCfd};const errors=validateRoom(nextRoom);if(errors.length)throw Error(errors.join('；'));roomCfd=nextRoom;}
 curves={...defaultCurves(),...Object.fromEntries(Object.entries(parsed.curveData||{}).filter(([k,v])=>Object.hasOwn(defaultCurves(),k)&&typeof v==='string'))};caseText=typeof parsed.caseText==='string'?parsed.caseText:DEMO_CASES;branchText=typeof parsed.branchText==='string'?parsed.branchText:DEMO_BRANCHES;topologyText=typeof parsed.topologyText==='string'?parsed.topologyText:DEMO_TOPOLOGY;catalogText=typeof parsed.catalogText==='string'?parsed.catalogText:DEMO_CATALOG;selections=parsed.selections&&typeof parsed.selections==='object'?{...selections,...parsed.selections}:selections;reportMeta=parsed.reportMeta&&typeof parsed.reportMeta==='object'?{...reportMeta,...parsed.reportMeta}:reportMeta;reportSections=parsed.reportSections&&typeof parsed.reportSections==='object'?{...reportSections,...parsed.reportSections}:reportSections;econ=parsed.econ&&typeof parsed.econ==='object'&&!validateEcon({...DEFAULT_ECON,...parsed.econ}).length?{...DEFAULT_ECON,...parsed.econ}:{...DEFAULT_ECON};powerPlan={...DEFAULT_POWER_PLAN,...parsed.powerPlan};if(validatePowerPlan(powerPlan).length)powerPlan={...DEFAULT_POWER_PLAN};costing=parsed.costing&&!validateCosting(parsed.costing).length?parsed.costing:newCosting();takeoff=parsed.takeoff&&Array.isArray(parsed.takeoff.groups)?parsed.takeoff:{groups:[],errors:[],records:0,fileName:'',importedAt:''};feederText=typeof parsed.feederText==='string'?parsed.feederText:FEEDER_EXAMPLE;priceBook=Array.isArray(parsed.priceBook)?parsed.priceBook:[];soperton=parsed.soperton?JSON.parse(JSON.stringify(parsed.soperton)):defaultSoperton();validateSoperton(soperton);pods=parsed.pods?JSON.parse(JSON.stringify(parsed.pods)):defaultPods();validatePods(pods);provider=parsed.provider?JSON.parse(JSON.stringify(parsed.provider)):defaultProvider();validateProvider(provider);config=merged;tender=parsed.tender&&!validateTender(parsed.tender).length?parsed.tender:defaultTender(config,reportMeta.projectName);result=calculate(config,curves,branchText,topologyText);persist();renderPage();toast('参数已导入，全部模块同步更新');
 }catch(err){applyProjectData(beforeImport);compareIds=previousCompareIds;toast('导入失败：'+err.message,true)}finally{e.target.value=''}
});
document.addEventListener('keydown',e=>{
 if(desktopCommandKey(e))return;
 if((e.ctrlKey||e.metaKey)&&e.key.toLowerCase()==='k'){e.preventDefault();commandOpen?closeCommand():openCommand();return}
 if(e.key==='Escape'){if(commandOpen)closeCommand();closeMenu();actionsOpen=false;document.getElementById('top-actions')?.classList.remove('is-open');return}
 if(e.key==='/'&&document.activeElement&& !['INPUT','TEXTAREA'].includes(document.activeElement.tagName)&&!document.activeElement.isContentEditable){e.preventDefault();openCommand();return}
 if(commandOpen&&e.key==='Enter'&&document.activeElement?.dataset?.shell!=='close-search'){
  const first=document.activeElement?.closest?.('.command-item')||document.querySelector('.command-item');if(first){e.preventDefault();active=first.dataset.nav;try{sessionStorage.setItem('nexus-mep-last-view',active)}catch{}renderPage();window.scrollTo({top:0});}
 }
});
// Formula notebook: no project writes and no forced input blur.
app.addEventListener('input',e=>{if(e.target.matches('[data-lab-field]'))formulaLabChange(e.target);});
app.addEventListener('change',e=>{if(e.target.matches('[data-lab-target]'))formulaLabChange(e.target);});
app.addEventListener('click',e=>{
 const preset=e.target.closest('[data-lab-preset]');
 if(preset){
  if(formulaLabPreset(preset.dataset.labPreset)){
   const [kind,key]=preset.dataset.labPreset.split(':');
   const field=document.querySelector('[data-lab-field="'+kind+':'+key+'"]');
   if(field)field.value=formulaLabInputs[kind][key];
   formulaLabPreview(kind); // No page repaint or project mutation.
  }
  return;
 }
 const tab=e.target.closest('[data-lab-tab]');if(tab){formulaLabSelect(tab.dataset.labTab);return;}
 const cur=e.target.closest('[data-lab-current]');if(cur){formulaLabLoad(cur.dataset.labCurrent,'current');return;}
 const ex=e.target.closest('[data-lab-example]');if(ex){formulaLabLoad(ex.dataset.labExample,'example');return;}
 const copy=e.target.closest('[data-lab-copy]');if(copy){formulaLabCopy(copy.dataset.labCopy);return;}
 const save=e.target.closest('[data-lab-export]');if(save){formulaLabExport(save.dataset.labExport);return;}
});
app.addEventListener('click',e=>{if(e.target.closest('[data-lab-reset]')){formulaLabReset();}});
app.addEventListener('click',e=>{
 const undo=e.target.closest('[data-lab-undo]');if(undo){formulaLabUndo();return;}
 const redo=e.target.closest('[data-lab-redo]');if(redo){formulaLabRedo();return;}
});
app.addEventListener('focusout',e=>{
 if(e.target.matches('[data-lab-field]'))formulaLabEndEdit();
});
// Notebook-specific undo shortcuts on desktop. Never override the browser's native text undo.
document.addEventListener('keydown',e=>{
 if(active!=='formula-lab'||commandOpen||!(e.ctrlKey||e.metaKey))return;
 if(e.target.closest?.('input,textarea,select,[contenteditable]'))return;
 const key=e.key.toLowerCase();
 if(key==='z'){e.preventDefault();if(e.shiftKey)formulaLabRedo();else formulaLabUndo();}
 else if(key==='y'){e.preventDefault();formulaLabRedo();}
});
app.addEventListener('click',event=>{const pin=event.target.closest('[data-quick-pin]');if(pin)nexusQuickToggle(pin.dataset.quickPin)});
renderShell();renderPage();
// When the application is intentionally hosted over HTTPS, enable optional
// offline caching and Add-to-Home-Screen support. file:// remains single-file.
if('serviceWorker' in navigator && (location.protocol==='https:' || location.hostname==='localhost')){
 window.addEventListener('load',()=>navigator.serviceWorker.register('./sw.js',{scope:'./'}).catch(()=>{}),{once:true});
}


</script>
</body></html>